*********************************************************************************
*  TRNBuild   3.0.294
*********************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   D:\AAASimulation results\output\zone-01-06-Building.b18
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************
*
*--------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.81
*#C Generated with the template Verwaltung_BasedOn_SIA2024
*#C
*#C Assumptions made:	- electric power fraction (ELPOWERFRAC) of HEATING, COOLING and VENTILATION = 0
*#C 									- electric power fraction (ELPOWERFRAC) of GAINs Devices and Lighting = 1
*#C 									- daylight control strategies use ILLMODE=1 : VALUE=2 : ILLSETPOINT1=500 : ILLSETPOINT2=300 : CNTRLMODE=2 : MINPFAC=0.2 : MINLFAC=0.2
*#C 									- HEATING night setback to 16�C
*#C 									- COOLING switched of for non occupied periods
*#C 									-
*--------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------
LAYER PUTZ
 CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=   1400 : PERT=      0 : PENRT=      0
LAYER KST
 CONDUCTIVITY=  3.564 : CAPACITY=      1 : DENSITY=   1600 : PERT=      0 : PENRT=      0
LAYER DAEMA
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER HOLZ
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600 : PERT=      0 : PENRT=      0
LAYER BET
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200 : PERT=      0 : PENRT=      0
LAYER TEPP
 CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700 : PERT=      0 : PENRT=      0
LAYER ESTR
 CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000 : PERT=      0 : PENRT=      0
LAYER MIWO
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER DAEMM
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
*--------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------
SCHEDULE Occ_MoFr_31office
 HOURS =0.000 8.000 9.000 10.000 11.000 13.000 14.000 15.000 17.000 18.000 19.000 24.0
 VALUES=0 0.2 0.4 0.6 0.8 0.4 0.6 0.8 0.4 0.2 0 0 
SCHEDULE Occ_SaSu_31office
 HOURS =0.000 24.0
 VALUES=0 0 
SCHEDULE Dev_MoFr_31office
 HOURS =0.000 8.000 9.000 10.000 11.000 13.000 14.000 15.000 17.000 18.000 19.000 24.0
 VALUES=0.1 0.2 0.4 0.6 0.8 0.4 0.6 0.8 0.4 0.2 0.1 0.1 
SCHEDULE Dev_SaSu_31office
 HOURS =0.000 24.0
 VALUES=0.1 0.1 
SCHEDULE Opr_MoFr_31office
 HOURS =0.000 7.000 19.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE Opr_SaSu_31office
 HOURS =0.000 24.0
 VALUES=0 0 
SCHEDULE Occ_MoFr_32office
 HOURS =0.000 8.000 9.000 10.000 11.000 13.000 14.000 15.000 17.000 18.000 19.000 24.0
 VALUES=0 0.2 0.4 0.6 0.8 0.4 0.6 0.8 0.4 0.2 0 0 
SCHEDULE Occ_SaSu_32office
 HOURS =0.000 24.0
 VALUES=0 0 
SCHEDULE Dev_MoFr_32office
 HOURS =0.000 8.000 9.000 10.000 12.000 13.000 14.000 15.000 17.000 18.000 24.0
 VALUES=0.1 0.2 0.4 0.8 0.4 0.2 0.4 0.8 0.2 0.1 0.1 
SCHEDULE Dev_SaSu_32office
 HOURS =0.000 24.0
 VALUES=0.1 0.1 
SCHEDULE Opr_MoFr_32office
 HOURS =0.000 7.000 19.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE Opr_SaSu_32office
 HOURS =0.000 24.0
 VALUES=0 0 
SCHEDULE Occ_MoFr_33meeting
 HOURS =0.000 10.000 11.000 12.000 13.000 15.000 16.000 17.000 18.000 24.0
 VALUES=0 0.6 0.8 0.4 0 0.6 1. 0.4 0 0 
SCHEDULE Occ_SaSu_33meeting
 HOURS =0.000 24.0
 VALUES=0 0 
SCHEDULE Dev_MoFr_33meeting
 HOURS =0.000 10.000 11.000 12.000 13.000 15.000 16.000 17.000 18.000 24.0
 VALUES=0.1 0.6 1. 0.4 0.1 0.6 1. 0.4 0.1 0.1 
SCHEDULE Dev_SaSu_33meeting
 HOURS =0.000 24.0
 VALUES=0.1 0.1 
SCHEDULE Opr_MoFr_33meeting
 HOURS =0.000 9.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE Opr_SaSu_33meeting
 HOURS =0.000 24.0
 VALUES=0 0 
SCHEDULE Occ_MoFr_34Reception
 HOURS =0.000 8.000 9.000 10.000 11.000 13.000 15.000 16.000 18.000 19.000 24.0
 VALUES=0 0.2 0.4 0.6 0.8 0.4 0.6 0.8 0.2 0 0 
SCHEDULE Occ_SaSu_34Reception
 HOURS =0.000 24.0
 VALUES=0 0 
SCHEDULE Dev_MoFr_34Reception
 HOURS =0.000 8.000 9.000 10.000 11.000 13.000 15.000 16.000 18.000 19.000 24.0
 VALUES=0.1 0.2 0.4 0.6 0.8 0.4 0.6 0.8 0.2 0.1 0.1 
SCHEDULE Dev_SaSu_34Reception
 HOURS =0.000 24.0
 VALUES=0.1 0.1 
SCHEDULE Opr_MoFr_34reception
 HOURS =0.000 7.000 19.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE Opr_SaSu_34reception
 HOURS =0.000 24.0
 VALUES=0 0 
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE Occ_Weekly_31office
 DAYS=1 2 3 4 5 6 7
 HOURLY=Occ_MoFr_31office Occ_MoFr_31office Occ_MoFr_31office Occ_MoFr_31office Occ_MoFr_31office Occ_SaSu_31office Occ_SaSu_31office
SCHEDULE Dev_Weekly_31office
 DAYS=1 2 3 4 5 6 7
 HOURLY=Dev_MoFr_31office Dev_MoFr_31office Dev_MoFr_31office Dev_MoFr_31office Dev_MoFr_31office Dev_SaSu_31office Dev_SaSu_31office
SCHEDULE Opr_Weekly_31office
 DAYS=1 2 3 4 5 6 7
 HOURLY=Opr_MoFr_31office Opr_MoFr_31office Opr_MoFr_31office Opr_MoFr_31office Opr_MoFr_31office Opr_SaSu_31office Opr_SaSu_31office
SCHEDULE Occ_Weekly_32office
 DAYS=1 2 3 4 5 6 7
 HOURLY=Occ_MoFr_32office Occ_MoFr_32office Occ_MoFr_32office Occ_MoFr_32office Occ_MoFr_32office Occ_SaSu_32office Occ_SaSu_32office
SCHEDULE Dev_Weekly_32office
 DAYS=1 2 3 4 5 6 7
 HOURLY=Dev_MoFr_32office Dev_MoFr_32office Dev_MoFr_32office Dev_MoFr_32office Dev_MoFr_32office Dev_SaSu_32office Dev_SaSu_32office
SCHEDULE Opr_Weekly_32office
 DAYS=1 2 3 4 5 6 7
 HOURLY=Opr_MoFr_32office Opr_MoFr_32office Opr_MoFr_32office Opr_MoFr_32office Opr_MoFr_32office Opr_SaSu_32office Opr_SaSu_32office
SCHEDULE Occ_Weekly_33meeting
 DAYS=1 2 3 4 5 6 7
 HOURLY=Occ_MoFr_33meeting Occ_MoFr_33meeting Occ_MoFr_33meeting Occ_MoFr_33meeting Occ_MoFr_33meeting Occ_SaSu_33meeting Occ_SaSu_33meeting
SCHEDULE Dev_Weekly_33meeting
 DAYS=1 2 3 4 5 6 7
 HOURLY=Dev_MoFr_33meeting Dev_MoFr_33meeting Dev_MoFr_33meeting Dev_MoFr_33meeting Dev_MoFr_33meeting Dev_SaSu_33meeting Dev_SaSu_33meeting
SCHEDULE Opr_Weekly_33meeting
 DAYS=1 2 3 4 5 6 7
 HOURLY=Opr_MoFr_33meeting Opr_MoFr_33meeting Opr_MoFr_33meeting Opr_MoFr_33meeting Opr_MoFr_33meeting Opr_SaSu_33meeting Opr_SaSu_33meeting
SCHEDULE Occ_Weekly_34reception
 DAYS=1 2 3 4 5 6 7
 HOURLY=Occ_MoFr_34Reception Occ_MoFr_34Reception Occ_MoFr_34Reception Occ_MoFr_34Reception Occ_MoFr_34Reception Occ_SaSu_34Reception Occ_SaSu_34Reception
SCHEDULE Dev_Weekly_34reception
 DAYS=1 2 3 4 5 6 7
 HOURLY=Dev_MoFr_34Reception Dev_MoFr_34Reception Dev_MoFr_34Reception Dev_MoFr_34Reception Dev_MoFr_34Reception Dev_SaSu_34Reception Dev_SaSu_34Reception
SCHEDULE Opr_Weekly_34reception
 DAYS=1 2 3 4 5 6 7
 HOURLY=Opr_MoFr_34reception Opr_MoFr_34reception Opr_MoFr_34reception Opr_MoFr_34reception Opr_MoFr_34reception Opr_SaSu_34reception Opr_SaSu_34reception
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE Occ_Annual_31office
 HOURS =0 744 1416 2160 2880 3624 4344 5088 5832 6552 7296 8016 8760
 VALUES=0.8 0.6 1. 0.8 0.6 1. 0.6 0.6 1. 0.8 1. 0.6 0.6 
SCHEDULE Occ_Annual_32office
 HOURS =0 744 1416 2160 2880 3624 4344 5088 5832 6552 7296 8016 8760
 VALUES=0.8 0.6 1. 0.8 0.6 1. 0.6 0.6 1. 0.8 1. 0.6 0.6 
SCHEDULE Occ_Annual_33meeting
 HOURS =0 744 1416 2160 2880 3624 4344 5088 5832 6552 7296 8016 8760
 VALUES=0.8 0.6 1. 0.8 0.6 1. 0.6 0.6 1. 0.8 1. 0.6 0.6 
SCHEDULE Occ_Annual_34reception
 HOURS =0 744 1416 2160 2880 3624 4344 5088 5832 6552 7296 8016 8760
 VALUES=0.8 0.6 1. 0.8 0.6 1. 0.6 0.6 1. 0.8 1. 0.6 0.6 
*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION BND_WALL
 LAYERS   = PUTZ  KST   DAEMA GIPS  
 THICKNESS= 0.015 0.175 0.173 0.013 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_WALL
 LAYERS   = PUTZ  KST   DAEMA HOLZ  
 THICKNESS= 0.015 0.175 0.167 0.02  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_ROOF
 LAYERS   = PUTZ  BET   DAEMM HOLZ  
 THICKNESS= 0.015 0.16  0.305 0.02  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_FLOOR
 LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA 
 THICKNESS= 0.005 0.05  0.03  0.16  0.162 
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION BND_CEILING
 LAYERS   = PUTZ  BET   DAEMA HOLZ  
 THICKNESS= 0.015 0.16  0.3   0.03  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION BND_FLOOR
 LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA GIPS  
 THICKNESS= 0.005 0.05  0.03  0.16  0.133 0.013 
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = TEPP  ESTR  DAEMM BET   
 THICKNESS= 0.005 0.05  0.121 0.2   
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  MIWO  GIPS  
 THICKNESS= 0.013 0.1   0.013 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION ADJ_CEILING
 LAYERS   = PUTZ  BET   MIWO  ESTR  TEPP  
 THICKNESS= 0.015 0.16  0.03  0.05  0.005 
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
WINDOW EXT_WINDOW1
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW EXT_WINDOW2
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW ADJ_WINDOW1
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW ADJ_WINDOW2
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*--------------------------------------------------------------------------------
*  G a i n s / L o s s e s
*--------------------------------------------------------------------------------
GAIN Occ_31office
 CONVECTIVE=9 : RADIATIVE=9 : HUMIDITY=0.0055 : ELPOWERFRAC=0 :  AREA_RELATED : CATEGORY=PEOPLE
GAIN Occ_32office
 CONVECTIVE=12.6 : RADIATIVE=12.6 : HUMIDITY=0.008 : ELPOWERFRAC=0 :  AREA_RELATED : CATEGORY=PEOPLE
GAIN Occ_33meeting
 CONVECTIVE=42.3 : RADIATIVE=42.3 : HUMIDITY=0.0265 : ELPOWERFRAC=0 :  AREA_RELATED : CATEGORY=PEOPLE
GAIN Occ_34reception
 CONVECTIVE=10.8 : RADIATIVE=10.8 : HUMIDITY=0.0065 : ELPOWERFRAC=0 :  AREA_RELATED : CATEGORY=PEOPLE
GAIN Dev_31office
 CONVECTIVE=12.6 : RADIATIVE=12.6 : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=EQUIPMENT
GAIN Dev_32office
 CONVECTIVE=18 : RADIATIVE=18 : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=EQUIPMENT
GAIN Dev_33meeting
 CONVECTIVE=3.6 : RADIATIVE=3.6 : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=EQUIPMENT
GAIN Dev_34reception
 CONVECTIVE=7.2 : RADIATIVE=7.2 : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=EQUIPMENT
GAIN Ltg_31office
 CONVECTIVE=17.28 : RADIATIVE=25.92 : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=LIGHTS
GAIN Ltg_32office
 CONVECTIVE=17.28 : RADIATIVE=25.92 : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=LIGHTS
GAIN Ltg_33meeting
 CONVECTIVE=17.28 : RADIATIVE=25.92 : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=LIGHTS
GAIN Ltg_34reception
 CONVECTIVE=17.28 : RADIATIVE=25.92 : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=LIGHTS
*--------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------
COMFORT COMF001
 CLOTHING=1 : MET=1 : WORK=0 : VELOCITY=0.1 : ELV_AIRSPEED=1 : FSHADE=1 : FPROJECT=0
*--------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------
INFILTRATION 31office
 AIRCHANGE=0.0333
INFILTRATION 32office
 AIRCHANGE=0.0333
INFILTRATION 33meeting
 AIRCHANGE=0.0333
INFILTRATION 34reception
 AIRCHANGE=0.025
*--------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------
VENTILATION 31office
 TEMPERATURE=OUTSIDE
 AIRCHANGE=SCHEDULE 0.87*Occ_Weekly_31office
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=0
VENTILATION 32office
 TEMPERATURE=OUTSIDE
 AIRCHANGE=SCHEDULE 1.2*Occ_Weekly_32office
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=0
VENTILATION 33meeting
 TEMPERATURE=OUTSIDE
 AIRCHANGE=SCHEDULE 4*Occ_Weekly_33meeting
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=0
VENTILATION 34reception
 TEMPERATURE=OUTSIDE
 AIRCHANGE=SCHEDULE 0.625*Occ_Weekly_34reception
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=0
*--------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------
COOLING 31office
 ON=SCHEDULE 50*USE+26
 POWER=999999999
 HUMIDITY=SCHEDULE 40*USE+60
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
COOLING 32office
 ON=26
 POWER=SCHEDULE 1e+009*Opr_Weekly_32office
 HUMIDITY=100
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
COOLING 33meeting
 ON=26
 POWER=SCHEDULE 1e+009*Opr_Weekly_33meeting
 HUMIDITY=100
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
COOLING 34reception
 ON=26
 POWER=SCHEDULE 1e+009*Opr_Weekly_34reception
 HUMIDITY=100
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
*--------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------
HEATING 31office
 ON=SCHEDULE 6*Opr_Weekly_31office+15
 POWER=999999999
 HUMIDITY=0
 RRAD=0
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
HEATING 32office
 ON=SCHEDULE 6*Opr_Weekly_32office+15
 POWER=999999999
 HUMIDITY=0
 RRAD=0
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
HEATING 33meeting
 ON=SCHEDULE 6*Opr_Weekly_33meeting+15
 POWER=999999999
 HUMIDITY=0
 RRAD=0
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
HEATING 34reception
 ON=SCHEDULE 5*Opr_Weekly_34reception+15
 POWER=999999999
 HUMIDITY=0
 RRAD=0
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
*--------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*--------------------------------------------------------------------------------
DCONTROL 31office
 ILLMODE=1 : VALUE=2 : ILLSETPOINT1=500 : ILLSETPOINT2=300 : CNTRLMODE=2 : MINPFAC=0.2 : MINLFAC=0.2 : GEOPOS1=0 : GEOPOS2=0 : GEOPOS3=0 : GEOPOS4=0
DCONTROL 32office
 ILLMODE=1 : VALUE=2 : ILLSETPOINT1=500 : ILLSETPOINT2=300 : CNTRLMODE=2 : MINPFAC=0.2 : MINLFAC=0.2 : GEOPOS1=0 : GEOPOS2=0 : GEOPOS3=0 : GEOPOS4=0
DCONTROL 33meeting
 ILLMODE=1 : VALUE=2 : ILLSETPOINT1=500 : ILLSETPOINT2=300 : CNTRLMODE=2 : MINPFAC=0.2 : MINLFAC=0.2 : GEOPOS1=0 : GEOPOS2=0 : GEOPOS3=0 : GEOPOS4=0
DCONTROL 34reception
 ILLMODE=1 : VALUE=2 : ILLSETPOINT1=500 : ILLSETPOINT2=300 : CNTRLMODE=2 : MINPFAC=0.2 : MINLFAC=0.2 : GEOPOS1=0 : GEOPOS2=0 : GEOPOS3=0 : GEOPOS4=0
*
*--------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------
ZONES zone01 zone02 zone03 zone04 zone05 zone06 zone07 zone08 zone09 zone10
*--------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  Z o n e  zone01  /  A i r n o d e  zone01
*--------------------------------------------------------------------------------
ZONE zone01
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone01
WALL         =ADJ_WALL   : SURF=  1 : AREA=     44.25 : ADJACENT=zone02 : ADJ_SURF=16 : FRONT : GEOSURF=0.035758
FLOOR        =GROUND_FLOOR : SURF=  2 : AREA=     62.54 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=  3 : AREA=      67.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.054545
WINDOW=EXT_WINDOW1 : SURF=  7 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004848
WINDOW=EXT_WINDOW1 : SURF=  8 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004848
WALL         =EXT_WALL   : SURF=  4 : AREA=     72.66 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.058715
WINDOW=EXT_WINDOW1 : SURF=  9 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002764
WINDOW=EXT_WINDOW1 : SURF= 10 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002764
CEILING      =ADJ_CEILING : SURF=  5 : AREA=     62.54 : ADJACENT=zone06 : ADJ_SURF=52 : FRONT
WALL         =EXT_WALL   : SURF=  6 : AREA=     44.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.035758
 REGIME
 GAIN        = Occ_31office : SCALE= SCHEDULE 1*Occ_Weekly_31office : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_31office : FRAC_REFAREA= 1
 GAIN        = Dev_31office : SCALE= SCHEDULE 1*Dev_Weekly_31office : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_31office : FRAC_REFAREA= 1
 GAIN        = Ltg_31office : SCALE= SCHEDULE 1*Opr_Weekly_31office : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1 : DLIGHT_CTRL=31office
 INFILTRATION= 31office
 VENTILATION = 31office
 COOLING     = 31office
 HEATING     = 31office
 CAPACITANCE = 562.86  : VOLUME= 469.05  : REFAREA= 62.54   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone02  /  A i r n o d e  zone02
*--------------------------------------------------------------------------------
ZONE zone02
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone02
WALL         =ADJ_WALL   : SURF= 11 : AREA=     44.25 : ADJACENT=zone03 : ADJ_SURF=26 : FRONT : GEOSURF=0.035119
FLOOR        =GROUND_FLOOR : SURF= 12 : AREA=     64.31 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =EXT_WALL   : SURF= 13 : AREA=     69.75 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.055357
WINDOW=EXT_WINDOW1 : SURF= 17 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004762
WINDOW=EXT_WINDOW1 : SURF= 18 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004762
WALL         =EXT_WALL   : SURF= 14 : AREA=     74.91 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.059453
WINDOW=EXT_WINDOW1 : SURF= 19 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002714
WINDOW=EXT_WINDOW1 : SURF= 20 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002714
CEILING      =ADJ_CEILING : SURF= 15 : AREA=     64.31 : ADJACENT=zone07 : ADJ_SURF=62 : FRONT
WALL         =ADJ_WALL   : SURF= 16 : AREA=     44.25 : ADJACENT=zone01 : ADJ_SURF=1 : BACK : GEOSURF=0.035119
 REGIME
 GAIN        = Occ_32office : SCALE= SCHEDULE 1*Occ_Weekly_32office : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_32office : FRAC_REFAREA= 1
 GAIN        = Dev_32office : SCALE= SCHEDULE 1*Dev_Weekly_32office : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_32office : FRAC_REFAREA= 1
 GAIN        = Ltg_32office : SCALE= SCHEDULE 1*Opr_Weekly_32office : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1 : DLIGHT_CTRL=32office
 INFILTRATION= 32office
 VENTILATION = 32office
 COOLING     = 32office
 HEATING     = 32office
 CAPACITANCE = 578.79  : VOLUME= 482.325 : REFAREA= 64.31   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone03  /  A i r n o d e  zone03
*--------------------------------------------------------------------------------
ZONE zone03
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone03
WALL         =ADJ_WALL   : SURF= 21 : AREA=     44.25 : ADJACENT=zone04 : ADJ_SURF=36 : FRONT : GEOSURF=0.042143
FLOOR        =GROUND_FLOOR : SURF= 22 : AREA=     47.79 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =EXT_WALL   : SURF= 23 : AREA=     48.75 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.046429
WINDOW=EXT_WINDOW1 : SURF= 27 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.005714
WINDOW=EXT_WINDOW1 : SURF= 28 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.005714
WALL         =EXT_WALL   : SURF= 24 : AREA=     53.91 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.051343
WINDOW=EXT_WINDOW1 : SURF= 29 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003257
WINDOW=EXT_WINDOW1 : SURF= 30 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003257
CEILING      =ADJ_CEILING : SURF= 25 : AREA=     47.79 : ADJACENT=zone08 : ADJ_SURF=72 : FRONT
WALL         =ADJ_WALL   : SURF= 26 : AREA=     44.25 : ADJACENT=zone02 : ADJ_SURF=11 : BACK : GEOSURF=0.042143
 REGIME
 GAIN        = Occ_33meeting : SCALE= SCHEDULE 1*Occ_Weekly_33meeting : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_33meeting : FRAC_REFAREA= 1
 GAIN        = Dev_33meeting : SCALE= SCHEDULE 1*Dev_Weekly_33meeting : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_33meeting : FRAC_REFAREA= 1
 GAIN        = Ltg_33meeting : SCALE= SCHEDULE 1*Opr_Weekly_33meeting : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1 : DLIGHT_CTRL=33meeting
 INFILTRATION= 33meeting
 VENTILATION = 33meeting
 COOLING     = 33meeting
 HEATING     = 33meeting
 CAPACITANCE = 430.11  : VOLUME= 358.425 : REFAREA= 47.79   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone04  /  A i r n o d e  zone04
*--------------------------------------------------------------------------------
ZONE zone04
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone04
WALL         =ADJ_WALL   : SURF= 31 : AREA=     44.25 : ADJACENT=zone05 : ADJ_SURF=46 : FRONT : GEOSURF=0.034104
FLOOR        =GROUND_FLOOR : SURF= 32 : AREA=     67.26 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =EXT_WALL   : SURF= 33 : AREA=      73.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.056647
WINDOW=EXT_WINDOW1 : SURF= 37 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004624
WINDOW=EXT_WINDOW1 : SURF= 38 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004624
WALL         =EXT_WALL   : SURF= 34 : AREA=     78.66 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.060625
WINDOW=EXT_WINDOW1 : SURF= 39 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002636
WINDOW=EXT_WINDOW1 : SURF= 40 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002636
CEILING      =ADJ_CEILING : SURF= 35 : AREA=     67.26 : ADJACENT=zone09 : ADJ_SURF=82 : FRONT
WALL         =ADJ_WALL   : SURF= 36 : AREA=     44.25 : ADJACENT=zone03 : ADJ_SURF=21 : BACK : GEOSURF=0.034104
 REGIME
 GAIN        = Occ_34reception : SCALE= SCHEDULE 1*Occ_Weekly_34reception : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_34reception : FRAC_REFAREA= 1
 GAIN        = Dev_34reception : SCALE= SCHEDULE 1*Dev_Weekly_34reception : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_34reception : FRAC_REFAREA= 1
 GAIN        = Ltg_34reception : SCALE= SCHEDULE 1*Opr_Weekly_34reception : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1 : DLIGHT_CTRL=34reception
 INFILTRATION= 34reception
 VENTILATION = 34reception
 COOLING     = 34reception
 HEATING     = 34reception
 CAPACITANCE = 605.34  : VOLUME= 504.45  : REFAREA= 67.26   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone05  /  A i r n o d e  zone05
*--------------------------------------------------------------------------------
ZONE zone05
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone05
WALL         =EXT_WALL   : SURF= 41 : AREA=     44.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.040972
FLOOR        =GROUND_FLOOR : SURF= 42 : AREA=     50.15 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =EXT_WALL   : SURF= 43 : AREA=     51.75 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.047917
WINDOW=EXT_WINDOW1 : SURF= 47 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.005556
WINDOW=EXT_WINDOW1 : SURF= 48 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.005556
WALL         =EXT_WALL   : SURF= 44 : AREA=     56.91 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.052693
WINDOW=EXT_WINDOW1 : SURF= 49 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003167
WINDOW=EXT_WINDOW1 : SURF= 50 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003167
CEILING      =ADJ_CEILING : SURF= 45 : AREA=     50.15 : ADJACENT=zone10 : ADJ_SURF=92 : FRONT
WALL         =ADJ_WALL   : SURF= 46 : AREA=     44.25 : ADJACENT=zone04 : ADJ_SURF=31 : BACK : GEOSURF=0.040972
 REGIME
 GAIN        = Occ_31office : SCALE= SCHEDULE 1*Occ_Weekly_31office : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_31office : FRAC_REFAREA= 1
 GAIN        = Dev_31office : SCALE= SCHEDULE 1*Dev_Weekly_31office : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_31office : FRAC_REFAREA= 1
 GAIN        = Ltg_31office : SCALE= SCHEDULE 1*Opr_Weekly_31office : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1 : DLIGHT_CTRL=31office
 COMFORT     = COMF001    : COMFID=   1 : MRT= INTERNAL : GEOPOS= 0
 INFILTRATION= 31office
 VENTILATION = 31office
 COOLING     = 31office
 HEATING     = 31office
 CAPACITANCE = 451.35  : VOLUME= 376.125 : REFAREA= 50.15   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone06  /  A i r n o d e  zone06
*--------------------------------------------------------------------------------
ZONE zone06
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone06
WALL         =ADJ_WALL   : SURF= 51 : AREA=     44.25 : ADJACENT=zone07 : ADJ_SURF=66 : FRONT : GEOSURF=0.035758
FLOOR        =ADJ_CEILING : SURF= 52 : AREA=     62.54 : ADJACENT=zone01 : ADJ_SURF=5 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF= 53 : AREA=      67.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.054545
WINDOW=EXT_WINDOW1 : SURF= 57 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004848
WINDOW=EXT_WINDOW1 : SURF= 58 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004848
WALL         =EXT_WALL   : SURF= 54 : AREA=     72.66 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.058715
WINDOW=EXT_WINDOW1 : SURF= 59 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002764
WINDOW=EXT_WINDOW1 : SURF= 60 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002764
ROOF         =EXT_ROOF   : SURF= 55 : AREA=     62.54 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF= 56 : AREA=     44.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.035758
 REGIME
 GAIN        = Occ_32office : SCALE= SCHEDULE 1*Occ_Weekly_32office : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_32office : FRAC_REFAREA= 1
 GAIN        = Dev_32office : SCALE= SCHEDULE 1*Dev_Weekly_32office : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_32office : FRAC_REFAREA= 1
 GAIN        = Ltg_32office : SCALE= SCHEDULE 1*Opr_Weekly_32office : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1 : DLIGHT_CTRL=32office
 COMFORT     = COMF001    : COMFID=   2 : MRT= INTERNAL : GEOPOS= 0
 INFILTRATION= 32office
 VENTILATION = 32office
 COOLING     = 32office
 HEATING     = 32office
 CAPACITANCE = 562.86  : VOLUME= 469.05  : REFAREA= 62.54   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone07  /  A i r n o d e  zone07
*--------------------------------------------------------------------------------
ZONE zone07
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone07
WALL         =ADJ_WALL   : SURF= 61 : AREA=     44.25 : ADJACENT=zone08 : ADJ_SURF=76 : FRONT : GEOSURF=0.035119
FLOOR        =ADJ_CEILING : SURF= 62 : AREA=     64.31 : ADJACENT=zone02 : ADJ_SURF=15 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF= 63 : AREA=     69.75 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.055357
WINDOW=EXT_WINDOW1 : SURF= 67 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004762
WINDOW=EXT_WINDOW1 : SURF= 68 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004762
WALL         =EXT_WALL   : SURF= 64 : AREA=     74.91 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.059453
WINDOW=EXT_WINDOW1 : SURF= 69 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002714
WINDOW=EXT_WINDOW1 : SURF= 70 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002714
ROOF         =EXT_ROOF   : SURF= 65 : AREA=     64.31 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF= 66 : AREA=     44.25 : ADJACENT=zone06 : ADJ_SURF=51 : BACK : GEOSURF=0.035119
 REGIME
 GAIN        = Occ_33meeting : SCALE= SCHEDULE 1*Occ_Weekly_33meeting : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_33meeting : FRAC_REFAREA= 1
 GAIN        = Dev_33meeting : SCALE= SCHEDULE 1*Dev_Weekly_33meeting : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_33meeting : FRAC_REFAREA= 1
 GAIN        = Ltg_33meeting : SCALE= SCHEDULE 1*Opr_Weekly_33meeting : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1 : DLIGHT_CTRL=33meeting
 INFILTRATION= 33meeting
 VENTILATION = 33meeting
 COOLING     = 33meeting
 HEATING     = 33meeting
 CAPACITANCE = 578.79  : VOLUME= 482.325 : REFAREA= 64.31   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone08  /  A i r n o d e  zone08
*--------------------------------------------------------------------------------
ZONE zone08
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone08
WALL         =ADJ_WALL   : SURF= 71 : AREA=     44.25 : ADJACENT=zone09 : ADJ_SURF=86 : FRONT : GEOSURF=0.042143
FLOOR        =ADJ_CEILING : SURF= 72 : AREA=     47.79 : ADJACENT=zone03 : ADJ_SURF=25 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF= 73 : AREA=     48.75 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.046429
WINDOW=EXT_WINDOW1 : SURF= 77 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.005714
WINDOW=EXT_WINDOW1 : SURF= 78 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.005714
WALL         =EXT_WALL   : SURF= 74 : AREA=     53.91 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.051343
WINDOW=EXT_WINDOW1 : SURF= 79 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003257
WINDOW=EXT_WINDOW1 : SURF= 80 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003257
ROOF         =EXT_ROOF   : SURF= 75 : AREA=     47.79 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF= 76 : AREA=     44.25 : ADJACENT=zone07 : ADJ_SURF=61 : BACK : GEOSURF=0.042143
 REGIME
 GAIN        = Occ_34reception : SCALE= SCHEDULE 1*Occ_Weekly_34reception : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_34reception : FRAC_REFAREA= 1
 GAIN        = Dev_34reception : SCALE= SCHEDULE 1*Dev_Weekly_34reception : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_34reception : FRAC_REFAREA= 1
 GAIN        = Ltg_34reception : SCALE= SCHEDULE 1*Opr_Weekly_34reception : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1 : DLIGHT_CTRL=34reception
 INFILTRATION= 34reception
 VENTILATION = 34reception
 COOLING     = 34reception
 HEATING     = 34reception
 CAPACITANCE = 430.11  : VOLUME= 358.425 : REFAREA= 47.79   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone09  /  A i r n o d e  zone09
*--------------------------------------------------------------------------------
ZONE zone09
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone09
WALL         =ADJ_WALL   : SURF= 81 : AREA=     44.25 : ADJACENT=zone10 : ADJ_SURF=96 : FRONT : GEOSURF=0.034104
FLOOR        =ADJ_CEILING : SURF= 82 : AREA=     67.26 : ADJACENT=zone04 : ADJ_SURF=35 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF= 83 : AREA=      73.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.056647
WINDOW=EXT_WINDOW1 : SURF= 87 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004624
WINDOW=EXT_WINDOW1 : SURF= 88 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004624
WALL         =EXT_WALL   : SURF= 84 : AREA=     78.66 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.060625
WINDOW=EXT_WINDOW1 : SURF= 89 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002636
WINDOW=EXT_WINDOW1 : SURF= 90 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002636
ROOF         =EXT_ROOF   : SURF= 85 : AREA=     67.26 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF= 86 : AREA=     44.25 : ADJACENT=zone08 : ADJ_SURF=71 : BACK : GEOSURF=0.034104
 REGIME
 GAIN        = Occ_31office : SCALE= SCHEDULE 1*Occ_Weekly_31office : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_31office : FRAC_REFAREA= 1
 GAIN        = Dev_31office : SCALE= SCHEDULE 1*Dev_Weekly_31office : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_31office : FRAC_REFAREA= 1
 GAIN        = Ltg_31office : SCALE= SCHEDULE 1*Opr_Weekly_31office : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1 : DLIGHT_CTRL=31office
 INFILTRATION= 31office
 VENTILATION = 31office
 COOLING     = 31office
 HEATING     = 31office
 CAPACITANCE = 605.34  : VOLUME= 504.45  : REFAREA= 67.26   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone10  /  A i r n o d e  zone10
*--------------------------------------------------------------------------------
ZONE zone10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone10
WALL         =EXT_WALL   : SURF= 91 : AREA=     44.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.040972
FLOOR        =ADJ_CEILING : SURF= 92 : AREA=     50.15 : ADJACENT=zone05 : ADJ_SURF=45 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF= 93 : AREA=     51.75 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.047917
WINDOW=EXT_WINDOW1 : SURF= 97 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.005556
WINDOW=EXT_WINDOW1 : SURF= 98 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.005556
WALL         =EXT_WALL   : SURF= 94 : AREA=     56.91 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.052693
WINDOW=EXT_WINDOW1 : SURF= 99 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003167
WINDOW=EXT_WINDOW1 : SURF=100 : AREA=      3.42 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003167
ROOF         =EXT_ROOF   : SURF= 95 : AREA=     50.15 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF= 96 : AREA=     44.25 : ADJACENT=zone09 : ADJ_SURF=81 : BACK : GEOSURF=0.040972
 REGIME
 GAIN        = Occ_32office : SCALE= SCHEDULE 1*Occ_Weekly_32office : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_32office : FRAC_REFAREA= 1
 GAIN        = Dev_32office : SCALE= SCHEDULE 1*Dev_Weekly_32office : GEOPOS= 0 : SCALE2= SCHEDULE 1*Occ_Annual_32office : FRAC_REFAREA= 1
 GAIN        = Ltg_32office : SCALE= SCHEDULE 1*Opr_Weekly_32office : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1 : DLIGHT_CTRL=32office
 INFILTRATION= 32office
 VENTILATION = 32office
 COOLING     = 32office
 HEATING     = 32office
 CAPACITANCE = 451.35  : VOLUME= 376.125 : REFAREA= 50.15   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = zone01 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  62 : PMV - obsolete use new comfort outputs (Version 16: Predicted mean vote)
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
 AIRNODES = zone02 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  62 : PMV - obsolete use new comfort outputs (Version 16: Predicted mean vote)
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
 AIRNODES = zone03 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  62 : PMV - obsolete use new comfort outputs (Version 16: Predicted mean vote)
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        =   3 : QCSURF - total convection to air from all surfaces within airnode (incl. internal shading)
 AIRNODES = zone04 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  62 : PMV - obsolete use new comfort outputs (Version 16: Predicted mean vote)
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        =  74 : QTSPAS - total solar radiation passing (trans+abs) the glass surface of external windows of airnode
 AIRNODES = zone05 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  62 : PMV - obsolete use new comfort outputs (Version 16: Predicted mean vote)
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 124 : COMFID = 1,  : PMV - Predicted mean vote (incl. elevated air speed)
 AIRNODES = zone06 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  62 : PMV - obsolete use new comfort outputs (Version 16: Predicted mean vote)
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 126 : COMFID = 2,  : PPD - Percentage of person dissatisfied (incl. elevated air speed)
 AIRNODES = zone07 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  62 : PMV - obsolete use new comfort outputs (Version 16: Predicted mean vote)
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
 AIRNODES = zone08 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  62 : PMV - obsolete use new comfort outputs (Version 16: Predicted mean vote)
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
 AIRNODES = zone09 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  62 : PMV - obsolete use new comfort outputs (Version 16: Predicted mean vote)
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
 AIRNODES = zone10 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  62 : PMV - obsolete use new comfort outputs (Version 16: Predicted mean vote)
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
*--------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : 2-WSV_#3_Ar90
Window ID   : 201
Tilt        : 90.0
Glazings    : 2
Frame       :  3 Wood                  2.270
Spacer      :  2 Class2                0.068   1.550  -0.143
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Ar90/Air1 16.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.504 0.507 0.499 0.489 0.475 0.449 0.392 0.284 0.130 0.000 0.418
Abs1  0.171 0.172 0.174 0.178 0.184 0.191 0.197 0.199 0.184 0.000 0.185
Abs2  0.094 0.095 0.103 0.108 0.109 0.112 0.121 0.125 0.086 0.000 0.109
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.230 0.226 0.224 0.225 0.231 0.248 0.290 0.391 0.600 1.000 0.279
Rbsol 0.232 0.226 0.224 0.226 0.237 0.256 0.294 0.382 0.582 0.999 0.280
Tvis  0.717 0.721 0.711 0.697 0.678 0.641 0.559 0.405 0.186 0.000 0.596
Rfvis 0.133 0.127 0.126 0.130 0.142 0.169 0.229 0.365 0.620 1.000 0.207
Rbvis 0.131 0.124 0.121 0.124 0.136 0.160 0.208 0.313 0.540 0.999 0.189
SHGC  0.620   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.780
Layer ID#         7199    37003        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.837    0.037        0        0        0        0
Emis B           0.837    0.837        0        0        0        0
Thickness(mm)      6.0      6.0        0        0        0        0
Cond(W/m2-K     ) 166.7    166.7        0        0        0        0
Spectral File  ip_fl_6.ipe 37003_IP_ipl         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
0        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
783        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
783        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
   201   2-WSV_#3_Ar90                            6/16/6           1.1  0.62  0.504  0.23  0.78
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 10.600000000000 5.900000000000 7.500000000000
vertex 2 10.600000000000 0.000000000000 7.500000000000
vertex 3 10.600000000000 0.000000000000 0.000000000000
vertex 4 10.600000000000 5.900000000000 0.000000000000
vertex 5 0.000000000000 0.000000000000 0.000000000000
vertex 6 0.000000000000 5.900000000000 0.000000000000
vertex 7 0.000000000000 5.900000000000 7.500000000000
vertex 8 0.300000000000 5.900000000000 1.250000000000
vertex 9 0.300000000000 5.900000000000 3.750000000000
vertex 10 2.700000000000 5.900000000000 3.750000000000
vertex 11 2.700000000000 5.900000000000 1.250000000000
vertex 12 3.300000000000 5.900000000000 1.250000000000
vertex 13 3.300000000000 5.900000000000 3.750000000000
vertex 14 5.700000000000 5.900000000000 3.750000000000
vertex 15 5.700000000000 5.900000000000 1.250000000000
vertex 16 0.000000000000 0.000000000000 7.500000000000
vertex 17 3.100000000000 0.000000000000 3.050000000000
vertex 18 3.100000000000 0.000000000000 1.250000000000
vertex 19 5.000000000000 0.000000000000 1.250000000000
vertex 20 5.000000000000 0.000000000000 3.050000000000
vertex 21 0.300000000000 0.000000000000 3.050000000000
vertex 22 0.300000000000 0.000000000000 1.250000000000
vertex 23 2.200000000000 0.000000000000 1.250000000000
vertex 24 2.200000000000 0.000000000000 3.050000000000
vertex 25 21.500000000000 5.900000000000 7.500000000000
vertex 26 21.500000000000 0.000000000000 7.500000000000
vertex 27 21.500000000000 0.000000000000 0.000000000000
vertex 28 21.500000000000 5.900000000000 0.000000000000
vertex 29 10.900000000000 5.900000000000 1.250000000000
vertex 30 10.900000000000 5.900000000000 3.750000000000
vertex 31 13.300000000000 5.900000000000 3.750000000000
vertex 32 13.300000000000 5.900000000000 1.250000000000
vertex 33 13.900000000000 5.900000000000 1.250000000000
vertex 34 13.900000000000 5.900000000000 3.750000000000
vertex 35 16.300000000000 5.900000000000 3.750000000000
vertex 36 16.300000000000 5.900000000000 1.250000000000
vertex 37 10.900000000000 0.000000000000 3.050000000000
vertex 38 10.900000000000 0.000000000000 1.250000000000
vertex 39 12.800000000000 0.000000000000 1.250000000000
vertex 40 12.800000000000 0.000000000000 3.050000000000
vertex 41 13.700000000000 0.000000000000 3.050000000000
vertex 42 13.700000000000 0.000000000000 1.250000000000
vertex 43 15.600000000000 0.000000000000 1.250000000000
vertex 44 15.600000000000 0.000000000000 3.050000000000
vertex 45 29.600000000000 5.900000000000 7.500000000000
vertex 46 29.600000000000 0.000000000000 7.500000000000
vertex 47 29.600000000000 0.000000000000 0.000000000000
vertex 48 29.600000000000 5.900000000000 0.000000000000
vertex 49 21.800000000000 5.900000000000 1.250000000000
vertex 50 21.800000000000 5.900000000000 3.750000000000
vertex 51 24.200000000000 5.900000000000 3.750000000000
vertex 52 24.200000000000 5.900000000000 1.250000000000
vertex 53 24.800000000000 5.900000000000 1.250000000000
vertex 54 24.800000000000 5.900000000000 3.750000000000
vertex 55 27.200000000000 5.900000000000 3.750000000000
vertex 56 27.200000000000 5.900000000000 1.250000000000
vertex 57 21.800000000000 0.000000000000 3.050000000000
vertex 58 21.800000000000 0.000000000000 1.250000000000
vertex 59 23.700000000000 0.000000000000 1.250000000000
vertex 60 23.700000000000 0.000000000000 3.050000000000
vertex 61 24.600000000000 0.000000000000 3.050000000000
vertex 62 24.600000000000 0.000000000000 1.250000000000
vertex 63 26.500000000000 0.000000000000 1.250000000000
vertex 64 26.500000000000 0.000000000000 3.050000000000
vertex 65 41.000000000000 5.900000000000 7.500000000000
vertex 66 41.000000000000 0.000000000000 7.500000000000
vertex 67 41.000000000000 0.000000000000 0.000000000000
vertex 68 41.000000000000 5.900000000000 0.000000000000
vertex 69 29.900000000000 5.900000000000 1.250000000000
vertex 70 29.900000000000 5.900000000000 3.750000000000
vertex 71 32.300000000000 5.900000000000 3.750000000000
vertex 72 32.300000000000 5.900000000000 1.250000000000
vertex 73 33.100000000000 5.900000000000 1.250000000000
vertex 74 33.100000000000 5.900000000000 3.750000000000
vertex 75 35.500000000000 5.900000000000 3.750000000000
vertex 76 35.500000000000 5.900000000000 1.250000000000
vertex 77 29.900000000000 0.000000000000 3.050000000000
vertex 78 29.900000000000 0.000000000000 1.250000000000
vertex 79 31.800000000000 0.000000000000 1.250000000000
vertex 80 31.800000000000 0.000000000000 3.050000000000
vertex 81 32.700000000000 0.000000000000 3.050000000000
vertex 82 32.700000000000 0.000000000000 1.250000000000
vertex 83 34.600000000000 0.000000000000 1.250000000000
vertex 84 34.600000000000 0.000000000000 3.050000000000
vertex 85 49.500000000000 5.900000000000 7.500000000000
vertex 86 49.500000000000 0.000000000000 7.500000000000
vertex 87 49.500000000000 0.000000000000 0.000000000000
vertex 88 49.500000000000 5.900000000000 0.000000000000
vertex 89 41.300000000000 5.900000000000 1.250000000000
vertex 90 41.300000000000 5.900000000000 3.750000000000
vertex 91 43.700000000000 5.900000000000 3.750000000000
vertex 92 43.700000000000 5.900000000000 1.250000000000
vertex 93 44.300000000000 5.900000000000 1.250000000000
vertex 94 44.300000000000 5.900000000000 3.750000000000
vertex 95 46.700000000000 5.900000000000 3.750000000000
vertex 96 46.700000000000 5.900000000000 1.250000000000
vertex 97 41.300000000000 0.000000000000 3.050000000000
vertex 98 41.300000000000 0.000000000000 1.250000000000
vertex 99 43.200000000000 0.000000000000 1.250000000000
vertex 100 43.200000000000 0.000000000000 3.050000000000
vertex 101 44.100000000000 0.000000000000 3.050000000000
vertex 102 44.100000000000 0.000000000000 1.250000000000
vertex 103 46.000000000000 0.000000000000 1.250000000000
vertex 104 46.000000000000 0.000000000000 3.050000000000
vertex 105 10.600000000000 5.900000000000 15.000000000000
vertex 106 10.600000000000 0.000000000000 15.000000000000
vertex 107 0.000000000000 5.900000000000 15.000000000000
vertex 108 0.300000000000 5.900000000000 8.750000000000
vertex 109 0.300000000000 5.900000000000 11.250000000000
vertex 110 2.700000000000 5.900000000000 11.250000000000
vertex 111 2.700000000000 5.900000000000 8.750000000000
vertex 112 3.300000000000 5.900000000000 8.750000000000
vertex 113 3.300000000000 5.900000000000 11.250000000000
vertex 114 5.700000000000 5.900000000000 11.250000000000
vertex 115 5.700000000000 5.900000000000 8.750000000000
vertex 116 0.000000000000 0.000000000000 15.000000000000
vertex 117 0.300000000000 0.000000000000 10.550000000000
vertex 118 0.300000000000 0.000000000000 8.750000000000
vertex 119 2.200000000000 0.000000000000 8.750000000000
vertex 120 2.200000000000 0.000000000000 10.550000000000
vertex 121 3.100000000000 0.000000000000 10.550000000000
vertex 122 3.100000000000 0.000000000000 8.750000000000
vertex 123 5.000000000000 0.000000000000 8.750000000000
vertex 124 5.000000000000 0.000000000000 10.550000000000
vertex 125 21.500000000000 5.900000000000 15.000000000000
vertex 126 21.500000000000 0.000000000000 15.000000000000
vertex 127 10.900000000000 5.900000000000 8.750000000000
vertex 128 10.900000000000 5.900000000000 11.250000000000
vertex 129 13.300000000000 5.900000000000 11.250000000000
vertex 130 13.300000000000 5.900000000000 8.750000000000
vertex 131 13.900000000000 5.900000000000 8.750000000000
vertex 132 13.900000000000 5.900000000000 11.250000000000
vertex 133 16.300000000000 5.900000000000 11.250000000000
vertex 134 16.300000000000 5.900000000000 8.750000000000
vertex 135 10.900000000000 0.000000000000 10.550000000000
vertex 136 10.900000000000 0.000000000000 8.750000000000
vertex 137 12.800000000000 0.000000000000 8.750000000000
vertex 138 12.800000000000 0.000000000000 10.550000000000
vertex 139 13.700000000000 0.000000000000 10.550000000000
vertex 140 13.700000000000 0.000000000000 8.750000000000
vertex 141 15.600000000000 0.000000000000 8.750000000000
vertex 142 15.600000000000 0.000000000000 10.550000000000
vertex 143 29.600000000000 5.900000000000 15.000000000000
vertex 144 29.600000000000 0.000000000000 15.000000000000
vertex 145 21.800000000000 5.900000000000 8.750000000000
vertex 146 21.800000000000 5.900000000000 11.250000000000
vertex 147 24.200000000000 5.900000000000 11.250000000000
vertex 148 24.200000000000 5.900000000000 8.750000000000
vertex 149 24.800000000000 5.900000000000 8.750000000000
vertex 150 24.800000000000 5.900000000000 11.250000000000
vertex 151 27.200000000000 5.900000000000 11.250000000000
vertex 152 27.200000000000 5.900000000000 8.750000000000
vertex 153 21.800000000000 0.000000000000 10.550000000000
vertex 154 21.800000000000 0.000000000000 8.750000000000
vertex 155 23.700000000000 0.000000000000 8.750000000000
vertex 156 23.700000000000 0.000000000000 10.550000000000
vertex 157 24.600000000000 0.000000000000 10.550000000000
vertex 158 24.600000000000 0.000000000000 8.750000000000
vertex 159 26.500000000000 0.000000000000 8.750000000000
vertex 160 26.500000000000 0.000000000000 10.550000000000
vertex 161 41.000000000000 5.900000000000 15.000000000000
vertex 162 41.000000000000 0.000000000000 15.000000000000
vertex 163 29.900000000000 5.900000000000 8.750000000000
vertex 164 29.900000000000 5.900000000000 11.250000000000
vertex 165 32.300000000000 5.900000000000 11.250000000000
vertex 166 32.300000000000 5.900000000000 8.750000000000
vertex 167 33.100000000000 5.900000000000 8.750000000000
vertex 168 33.100000000000 5.900000000000 11.250000000000
vertex 169 35.500000000000 5.900000000000 11.250000000000
vertex 170 35.500000000000 5.900000000000 8.750000000000
vertex 171 29.900000000000 0.000000000000 10.550000000000
vertex 172 29.900000000000 0.000000000000 8.750000000000
vertex 173 31.800000000000 0.000000000000 8.750000000000
vertex 174 31.800000000000 0.000000000000 10.550000000000
vertex 175 32.700000000000 0.000000000000 10.550000000000
vertex 176 32.700000000000 0.000000000000 8.750000000000
vertex 177 34.600000000000 0.000000000000 8.750000000000
vertex 178 34.600000000000 0.000000000000 10.550000000000
vertex 179 49.500000000000 5.900000000000 15.000000000000
vertex 180 49.500000000000 0.000000000000 15.000000000000
vertex 181 41.300000000000 5.900000000000 8.750000000000
vertex 182 41.300000000000 5.900000000000 11.250000000000
vertex 183 43.700000000000 5.900000000000 11.250000000000
vertex 184 43.700000000000 5.900000000000 8.750000000000
vertex 185 44.300000000000 5.900000000000 8.750000000000
vertex 186 44.300000000000 5.900000000000 11.250000000000
vertex 187 46.700000000000 5.900000000000 11.250000000000
vertex 188 46.700000000000 5.900000000000 8.750000000000
vertex 189 44.100000000000 0.000000000000 10.550000000000
vertex 190 44.100000000000 0.000000000000 8.750000000000
vertex 191 46.000000000000 0.000000000000 8.750000000000
vertex 192 46.000000000000 0.000000000000 10.550000000000
vertex 193 41.300000000000 0.000000000000 10.550000000000
vertex 194 41.300000000000 0.000000000000 8.750000000000
vertex 195 43.200000000000 0.000000000000 8.750000000000
vertex 196 43.200000000000 0.000000000000 10.550000000000


zone zone01
wall 1 1 2 3 4
floor 2 5 6 4 3
wall 3 4 6 7 1
window 7 8 9 10 11
window 8 12 13 14 15
wall 4 5 3 2 16
window 9 21 22 23 24
window 10 17 18 19 20
ceiling 5 2 1 7 16
wall 6 6 5 16 7

zone zone02
wall 11 25 26 27 28
floor 12 3 4 28 27
wall 13 28 4 1 25
window 17 29 30 31 32
window 18 33 34 35 36
wall 14 3 27 26 2
window 19 37 38 39 40
window 20 41 42 43 44
ceiling 15 26 25 1 2
wall 16 4 3 2 1

zone zone03
wall 21 45 46 47 48
floor 22 27 28 48 47
wall 23 48 28 25 45
window 27 49 50 51 52
window 28 53 54 55 56
wall 24 27 47 46 26
window 29 57 58 59 60
window 30 61 62 63 64
ceiling 25 46 45 25 26
wall 26 28 27 26 25

zone zone04
wall 31 65 66 67 68
floor 32 47 48 68 67
wall 33 68 48 45 65
window 37 69 70 71 72
window 38 73 74 75 76
wall 34 47 67 66 46
window 39 77 78 79 80
window 40 81 82 83 84
ceiling 35 66 65 45 46
wall 36 48 47 46 45

zone zone05
wall 41 85 86 87 88
floor 42 67 68 88 87
wall 43 88 68 65 85
window 47 89 90 91 92
window 48 93 94 95 96
wall 44 67 87 86 66
window 49 97 98 99 100
window 50 101 102 103 104
ceiling 45 86 85 65 66
wall 46 68 67 66 65

zone zone06
wall 51 105 106 2 1
floor 52 16 7 1 2
wall 53 1 7 107 105
window 57 108 109 110 111
window 58 112 113 114 115
wall 54 16 2 106 116
window 59 117 118 119 120
window 60 121 122 123 124
roof 55 106 105 107 116
wall 56 7 16 116 107

zone zone07
wall 61 125 126 26 25
floor 62 2 1 25 26
wall 63 25 1 105 125
window 67 127 128 129 130
window 68 131 132 133 134
wall 64 2 26 126 106
window 69 135 136 137 138
window 70 139 140 141 142
roof 65 126 125 105 106
wall 66 1 2 106 105

zone zone08
wall 71 143 144 46 45
floor 72 26 25 45 46
wall 73 45 25 125 143
window 77 145 146 147 148
window 78 149 150 151 152
wall 74 26 46 144 126
window 79 153 154 155 156
window 80 157 158 159 160
roof 75 144 143 125 126
wall 76 25 26 126 125

zone zone09
wall 81 161 162 66 65
floor 82 46 45 65 66
wall 83 65 45 143 161
window 87 163 164 165 166
window 88 167 168 169 170
wall 84 46 66 162 144
window 89 171 172 173 174
window 90 175 176 177 178
roof 85 162 161 143 144
wall 86 45 46 144 143

zone zone10
wall 91 179 180 86 85
floor 92 66 65 85 86
wall 93 85 65 161 179
window 97 181 182 183 184
window 98 185 186 187 188
wall 94 66 86 180 162
window 99 193 194 195 196
window 100 189 190 191 192
roof 95 180 179 161 162
wall 96 65 66 162 161
_EXTENSION_BuildingGeometry_END_


_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_

_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_


_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_


_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_


_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_



