VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on 星期六, 八月 23, 2025 at 19:43
*** from TrnsysStudio project: D:\AAASimulation results\output\zone-01-06-Building_imported.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=0
STOP=8760
STEP=1
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 30 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS

*$USER_CONSTANTS_END


* EQUATIONS "Wizard Settings"
* 
EQUATIONS 12
HEMISPHERE = 1      ! hemisphere of weather data location (northern hemisphere: 1, southern hemisphere: -1)
TURN = HEMISPHERE * 0      ! rotation angle of scene (building & shaders) used for adapting azimuth angles
TBOUNDARY = 20      ! boundary temperature of surfaces (used by Type 56 - Multizone Building Model)
SHADE_CLOSE = 140 * 3.6      ! Close blinds - radiation on facade in [W/m2 * 3.6]=[kJ/hr] (used by Type 56 - Multizone Building Model)
SHADE_OPEN = 120 * 3.6      ! Open blinds - radiation on facade in [W/m2 * 3.6]=[kJ/hr] (used by Type 56 - Multizone Building Model)
MAX_ISHADE = 70/100      ! Maximum opaque fraction of internal shading device (used by Type 56 - Multizone Building Model)
MAX_ESHADE = 70/100      ! Maximum opaque fraction of external shading device (used by Type 56 - Multizone Building Model)
h_DEPTH = 1      ! ground temperature depth [m](used by Type 77 - Simple Ground Temperature Model)
T_MEAN = 13.4        ! mean annual ambient temperaure [C] (used by Type 77 - Simple Ground Temperature Model)
T_AMPLITUDE = 13.4      ! max. annual amplitude of ambient temperature [C] (used by Type 77 - Simple Ground Temperature Model)
t_T_MIN = 11      ! time shift of min. annual temperature [C] (used by Type 77 - Simple Ground Temperature Model)
WindDir = MOD([15,9]+TURN/HEMISPHERE,360) + LT([15,9]+TURN/HEMISPHERE,0)*(360)      ! wind direction corrected by scene rotation angle (0...360 deg)
*$UNIT_NAME Wizard Settings
*$LAYER Main
*$POSITION 95 163
*$UNIT_NUMBER 1

*------------------------------------------------------------------------------


* EQUATIONS "Radiation Unit Converter"
* 
EQUATIONS 23
AZEN = [15,16] ! [deg] solar zenith angle
AAZM = [15,17] ! [deg] solar azimuth angle
AAZM_TYPE56 = AAZM - (TURN) ! [deg] solar azimuth corrected by building rotation - Input for Type 56 sun position for SHM and ISM
AA_H_0_0 = 0 + TURN ! [deg] azimuth angle of orientation
AA_S_0_90 = 0 + TURN ! [deg] azimuth angle of orientation
AA_W_90_90 = 90 + TURN ! [deg] azimuth angle of orientation
AA_N_180_90 = 180 + TURN ! [deg] azimuth angle of orientation
AA_E_270_90 = 270 + TURN ! [deg] azimuth angle of orientation
IT_H_0_0 = [15,24]/3.6
IB_H_0_0 = [15,29]/3.6
AI_H_0_0 = [15,49]
IT_S_0_90 = [15,25]/3.6
IB_S_0_90 = [15,30]/3.6
AI_S_0_90 = [15,50]
IT_W_90_90 = [15,26]/3.6
IB_W_90_90 = [15,31]/3.6
AI_W_90_90 = [15,51]
IT_N_180_90 = [15,27]/3.6
IB_N_180_90 = [15,32]/3.6
AI_N_180_90 = [15,52]
IT_E_270_90 = [15,28]/3.6
IB_E_270_90 = [15,33]/3.6
AI_E_270_90 = [15,53]
*$UNIT_NAME Radiation Unit Converter
*$LAYER Main
*$POSITION 415 163
*$UNIT_NUMBER 2

*------------------------------------------------------------------------------


* Model "Weather" (Type 15)
* 

UNIT 15 TYPE 15	 Weather
*$UNIT_NAME Weather
*$MODEL .\Weather Data Reading and Processing\Standard Format\Meteonorm Files (TM2)\Type15-6.tmf
*$POSITION 254 243
*$LAYER Weather - Data Files # # 
PARAMETERS 21
6		! 1 File Type
30		! 2 Logical unit
3		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
5		! 6 Number of surfaces
1		! 7 Tracking mode-1
0		! 8 Slope of surface-1
AA_H_0_0		! 9 Azimuth of surface-1
1		! 10 Tracking mode-2
90		! 11 Slope of surface-2
AA_S_0_90		! 12 Azimuth of surface-2
1		! 13 Tracking mode-3
90		! 14 Slope of surface-3
AA_W_90_90		! 15 Azimuth of surface-3
1		! 16 Tracking mode-4
90		! 17 Slope of surface-4
AA_N_180_90		! 18 Azimuth of surface-4
1		! 19 Tracking mode-5
90		! 20 Slope of surface-5
AA_E_270_90		! 21 Azimuth of surface-5
*** External files
ASSIGN "moudasha_VAV_model_1zzb\SHENZHEN-hour.tm2" 30
*|? Which file contains the Meteonorm weather data? |1000
*------------------------------------------------------------------------------

* Model "Type77" (Type 77)
* 

UNIT 77 TYPE 77	 Type77
*$UNIT_NAME Type77
*$MODEL .\Physical Phenomena\Simple Ground Temperature Model\Type77.tmf
*$POSITION 262 419
*$LAYER Main # # 
PARAMETERS 8
1		! 1 Number of temperature nodes
T_MEAN		! 2 Mean surface temperature
T_AMPLITUDE		! 3 Amplitude of surface temperature
t_T_MIN		! 4 Time shift
8.72		! 5 Soil thermal conductivity
3200.0		! 6 Soil density
0.84		! 7 Soil specific heat
h_depth		! 8 Depth at point 
*------------------------------------------------------------------------------

* Model "Building" (Type 56)
* 

UNIT 56 TYPE 56	 Building
*$UNIT_NAME Building
*$MODEL .\Loads and Structures\Multi-Zone Building\Type56.tmf
*$POSITION 599 323
*$LAYER Main # # 
*$#   
PARAMETERS 3
31		! 1 Logical unit for building description file (*.b18, *.b17, *.bui)
0		! 2 Star network calculation switch
0.50		! 3 Weighting factor for operative temperature
INPUTS 13
15,1 		! Weather:Dry bulb temperature -> 1- TAMB
15,7 		! Weather:Percent relative humidity -> 2- RELHUMAMB
15,4 		! Weather:Effective sky temperature -> 3- TSKY
15,1 		! Weather:Dry bulb temperature -> 4- TSGRD
15,16 		! Weather:Solar zenith angle -> 5- AZEN
AAZM_TYPE56		! Radiation Unit Converter:AAZM_TYPE56 -> 6- AAZM
15,91 		! Weather:Ground reflectance -> 7- GRDREF
77,1 		! Type77:Soil Temperature at Node  -> 8- TGROUND
TBOUNDARY		! Wizard Settings:TBOUNDARY -> 9- TBOUNDARY
SHADE_CLOSE		! Wizard Settings:SHADE_CLOSE -> 10- SHADE_CLOSE
SHADE_OPEN		! Wizard Settings:SHADE_OPEN -> 11- SHADE_OPEN
MAX_ISHADE		! Wizard Settings:MAX_ISHADE -> 12- MAX_ISHADE
MAX_ESHADE		! Wizard Settings:MAX_ESHADE -> 13- MAX_ESHADE
*** INITIAL INPUT VALUES
0 0 0 0 0 0 0 0 0 0 0 0 0 
*** External files
ASSIGN "zone-01-06-Building.b18" 31
*|? Building description file (*.b18, *.b17, *.bui) |1000
*------------------------------------------------------------------------------

* EQUATIONS "Eq"
* 
EQUATIONS 4
lengfuhe = ([56,3]+[56,4])/3600
electricity = ([56,11]+[56,12])/3600
qcsurf1 = [56,19]/3600
qtspas1 = [56,26]/3600
*$UNIT_NAME Eq
*$LAYER Main
*$POSITION 746 211
*$UNIT_NUMBER 12

*------------------------------------------------------------------------------


* Model "PPD_Plotter" (Type 65)
* 

UNIT 13 TYPE 65	 PPD_Plotter
*$UNIT_NAME PPD_Plotter
*$MODEL .\Output\Online Plotter\Online Plotter With File\TRNSYS-Supplied Units\Type65a.tmf
*$POSITION 834 579
*$LAYER Main # 
PARAMETERS 12
1		! 1 Nb. of left-axis variables
0		! 2 Nb. of right-axis variables
15		! 3 Left axis minimum
40		! 4 Left axis maximum
-1500		! 5 Right axis minimum
5100		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
34		! 10 Logical Unit for output file
2		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 1
56,40 		! Building: 40- PPD_C2 ->Left axis variable
*** INITIAL INPUT VALUES
PPD 
LABELS  3
"PPD"
"No"
"PPD"
*** External files
ASSIGN "ppd.xls" 34
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Qcool_Plotter" (Type 65)
* 

UNIT 14 TYPE 65	 Qcool_Plotter
*$UNIT_NAME Qcool_Plotter
*$MODEL .\Output\Online Plotter\Online Plotter With File\TRNSYS-Supplied Units\Type65a.tmf
*$POSITION 969 115
*$LAYER Main # 
PARAMETERS 12
1		! 1 Nb. of left-axis variables
0		! 2 Nb. of right-axis variables
-2		! 3 Left axis minimum
8		! 4 Left axis maximum
-1500		! 5 Right axis minimum
5100		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
35		! 10 Logical Unit for output file
2		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 1
lengfuhe		! Eq:lengfuhe ->Left axis variable
*** INITIAL INPUT VALUES
Qcool 
LABELS  3
"Qcool[kW]"
"No"
"Qcool"
*** External files
ASSIGN "qcool.xls" 35
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Electricity_Plotter" (Type 65)
* 

UNIT 16 TYPE 65	 Electricity_Plotter
*$UNIT_NAME Electricity_Plotter
*$MODEL .\Output\Online Plotter\Online Plotter With File\TRNSYS-Supplied Units\Type65a.tmf
*$POSITION 970 211
*$LAYER Main # 
PARAMETERS 12
1		! 1 Nb. of left-axis variables
0		! 2 Nb. of right-axis variables
0		! 3 Left axis minimum
1.5		! 4 Left axis maximum
-1500		! 5 Right axis minimum
5100		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
36		! 10 Logical Unit for output file
2		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 1
electricity		! Eq:electricity ->Left axis variable
*** INITIAL INPUT VALUES
Electricity 
LABELS  3
"Electricity[kW]"
"No"
"Electricity"
*** External files
ASSIGN "electricity.xls" 36
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "PMV_Plotter" (Type 65)
* 

UNIT 17 TYPE 65	 PMV_Plotter
*$UNIT_NAME PMV_Plotter
*$MODEL .\Output\Online Plotter\Online Plotter With File\TRNSYS-Supplied Units\Type65a.tmf
*$POSITION 837 483
*$LAYER Main # 
PARAMETERS 12
1		! 1 Nb. of left-axis variables
0		! 2 Nb. of right-axis variables
-3		! 3 Left axis minimum
3		! 4 Left axis maximum
-1500		! 5 Right axis minimum
5100		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
37		! 10 Logical Unit for output file
2		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 1
56,33 		! Building: 33- PMV_C1 ->Left axis variable
*** INITIAL INPUT VALUES
PMV 
LABELS  3
"PMV"
"No"
"PMV"
*** External files
ASSIGN "pmv.xls" 37
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Qcsurf_Plotter" (Type 65)
* 

UNIT 18 TYPE 65	 Qcsurf_Plotter
*$UNIT_NAME Qcsurf_Plotter
*$MODEL .\Output\Online Plotter\Online Plotter With File\TRNSYS-Supplied Units\Type65a.tmf
*$POSITION 971 291
*$LAYER Main # 
PARAMETERS 12
1		! 1 Nb. of left-axis variables
0		! 2 Nb. of right-axis variables
-2		! 3 Left axis minimum
8		! 4 Left axis maximum
-1500		! 5 Right axis minimum
5100		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
38		! 10 Logical Unit for output file
2		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 1
qcsurf1		! Eq:qcsurf1 ->Left axis variable
*** INITIAL INPUT VALUES
Qcsurf 
LABELS  3
"Qcsurf[kW]"
"No"
"Qcsurf"
*** External files
ASSIGN "qcsurf.xls" 38
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Qtspas_Plotter" (Type 65)
* 

UNIT 19 TYPE 65	 Qtspas_Plotter
*$UNIT_NAME Qtspas_Plotter
*$MODEL .\Output\Online Plotter\Online Plotter With File\TRNSYS-Supplied Units\Type65a.tmf
*$POSITION 971 387
*$LAYER Main # 
PARAMETERS 12
1		! 1 Nb. of left-axis variables
0		! 2 Nb. of right-axis variables
0		! 3 Left axis minimum
1.5		! 4 Left axis maximum
-1500		! 5 Right axis minimum
5100		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
39		! 10 Logical Unit for output file
2		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 1
qtspas1		! Eq:qtspas1 ->Left axis variable
*** INITIAL INPUT VALUES
Qtspas 
LABELS  3
"Qtspas[kW]"
"No"
"Qtspas"
*** External files
ASSIGN "qtspas.xls" 39
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 12:19
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:769,201:794,201:794,377:951,377
*!LINK 12:18
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:769,201:794,201:794,281:951,281
*!LINK 56:17
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:618,319:759,319:759,479:814,479
*!LINK 12:16
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:769,201:874,201:950,201
*!LINK 12:14
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:770,207:795,207:795,111:950,111
*!LINK 56:12
*!CONNECTION_SET 40:20:0:20:6,5,4,3,2,1:0:0:0:1:621,313:698,313:698,201:729,201
*!LINK 56:13
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:618,319:759,319:759,575:811,575
*!LINK 15:1
*!CONNECTION_SET 0:0:40:40:1:0:0:0:1:235,149:179,149:179,109:113,109
*!LINK 1:2
*!CONNECTION_SET 40:20:0:20:3:0:0:0:0:113,89:393,89
*!LINK 15:2
*!CONNECTION_SET 40:0:0:40:18,17,16,15,14,13,12,11,10,9,8,7,6,5,4,2,1:0:0:0:0:275,149:325,154:325,109:393,109
*!LINK 15:56
*!CONNECTION_SET 40:40:0:20:7,5,4,3,2,1:0:0:0:0:275,189:325,194:325,249:579,249
*!LINK 1:56
*!CONNECTION_SET 40:40:0:40:13,12,11,10,9:0:0:0:0:113,109:200,109:200,269:579,269
*!LINK 2:56
*!CONNECTION_SET 40:40:0:0:6:0:0:0:0:433,109:500,109:500,229:579,229
*!LINK 77:56
*!CONNECTION_SET 40:20:20:40:8:0:0:0:0:277,339:600,346:593,263
*!LINK_STYLE_END
