*********************************************************************************
*  TRNBuild   3.0.294
*********************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   D:\01Response to reviewers\06-2026-load\04-2026-load-copyb18-huanwindow\15lou-copy3_plus_23lou-copy3.b18
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************
*
*--------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.81
*--------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=100500.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------
LAYER PUTZ
 CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=   1400 : PERT=      0 : PENRT=      0
LAYER KST
 CONDUCTIVITY=  3.564 : CAPACITY=      1 : DENSITY=   1600 : PERT=      0 : PENRT=      0
LAYER DAEMA
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER HOLZ
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600 : PERT=      0 : PENRT=      0
LAYER BET
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200 : PERT=      0 : PENRT=      0
LAYER TEPP
 CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700 : PERT=      0 : PENRT=      0
LAYER ESTR
 CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000 : PERT=      0 : PENRT=      0
LAYER MIWO
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER DAEMM
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
*--------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE
INPUTS_DESCRIPTION
 TGROUND : C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE NOWORKDAY_COPY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=1. 0 1. 1. 
SCHEDULE WORKDAY_occ
 HOURS =0.000 8.000 9.000 12.000 14.000 17.000 18.000 20.000 24.0
 VALUES=0 0.5 0.9 0.5 0.9 0.7 0.1 0 0 
SCHEDULE WORKDAY_lig
 HOURS =0.000 6.000 8.000 18.000 20.000 24.0
 VALUES=0.05 0.6 0.9 0.4 0.05 0.05 
SCHEDULE WORKDAY_equ
 HOURS =0.000 8.000 9.000 12.000 14.000 17.000 18.000 20.000 24.0
 VALUES=0.3 0.5 0.9 0.7 0.9 0.7 0.4 0.3 0.3 
SCHEDULE WEEKEND_occ
 HOURS =0.000 8.000 9.000 12.000 14.000 17.000 18.000 20.000 24.0
 VALUES=0 0.1 0.15 0.1 0.15 0.1 0.05 0 0 
SCHEDULE WEEKEND_lig
 HOURS =0.000 6.000 8.000 18.000 20.000 24.0
 VALUES=0.05 0.1 0.15 0.1 0.05 0.05 
SCHEDULE WEEKEND_equ
 HOURS =0.000 8.000 9.000 12.000 14.000 17.000 18.000 20.000 24.0
 VALUES=0.1 0.15 0.3 0.2 0.3 0.1 0.1 0.1 0.1 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
SCHEDULE NOUSE
 DAYS=1 2 3 4 5 6 7
 HOURLY=NOWORKDAY_COPY NOWORKDAY_COPY NOWORKDAY_COPY NOWORKDAY_COPY NOWORKDAY_COPY NOWORKDAY_COPY NOWORKDAY_COPY
SCHEDULE USE_occ
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY_occ WORKDAY_occ WORKDAY_occ WORKDAY_occ WORKDAY_occ WEEKEND_occ WEEKEND_occ
SCHEDULE USE_lig
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY_lig WORKDAY_lig WORKDAY_lig WORKDAY_lig WORKDAY_lig WEEKEND_lig WEEKEND_lig
SCHEDULE USE_equ
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY_equ WORKDAY_equ WORKDAY_equ WORKDAY_equ WORKDAY_equ WEEKEND_equ WEEKEND_equ
*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION BND_WALL
 LAYERS   = PUTZ  KST   DAEMA GIPS  
 THICKNESS= 0.015 0.175 0.173 0.013 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_WALL
 LAYERS   = KST   
 THICKNESS= 0.218 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_ROOF
 LAYERS   = PUTZ  BET   DAEMM HOLZ  
 THICKNESS= 0.015 0.16  0.305 0.02  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_FLOOR
 LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA 
 THICKNESS= 0.005 0.05  0.03  0.16  0.162 
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION BND_CEILING
 LAYERS   = PUTZ  BET   DAEMA HOLZ  
 THICKNESS= 0.015 0.16  0.3   0.03  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION BND_FLOOR
 LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA GIPS  
 THICKNESS= 0.005 0.05  0.03  0.16  0.133 0.013 
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = TEPP  ESTR  DAEMM BET   
 THICKNESS= 0.005 0.05  0.121 0.2   
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  MIWO  GIPS  
 THICKNESS= 0.013 0.1   0.013 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION ADJ_CEILING
 LAYERS   = PUTZ  BET   MIWO  ESTR  TEPP  
 THICKNESS= 0.015 0.16  0.03  0.05  0.005 
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
WINDOW AL_LOWE35
 WINID=3416 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=26.604 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW EXT_WINDOW2
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW ADJ_WINDOW1
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW ADJ_WINDOW2
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW EXT_WINDOW1_copy
 WINID=3416 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=26.604 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW EXT_WINDOW1
 WINID=93409 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=1.06 : WHEIG=1.36 : FFRAME=0.1 : UFRAME=89.782 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*--------------------------------------------------------------------------------
*  G a i n s / L o s s e s
*--------------------------------------------------------------------------------
GAIN SIA_2024_Occ_31office
 CONVECTIVE=9 : RADIATIVE=9 : HUMIDITY=0.0055 : ELPOWERFRAC=0 :  AREA_RELATED : CATEGORY=PEOPLE
GAIN SIA_2024_Dev_31office
 CONVECTIVE=20.16 : RADIATIVE=5.04 : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=EQUIPMENT
GAIN SIA_2024_Ltg_31office
 CONVECTIVE=17.172 : RADIATIVE=40.068 : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=LIGHTS
*--------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------
COMFORT COMF001
 CLOTHING=1 : MET=1 : WORK=0 : VELOCITY=0.1 : ELV_AIRSPEED=1 : FSHADE=1 : FPROJECT=0
*--------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------
INFILTRATION INFIL001
 AIRCHANGE=SCHEDULE 0.5*NOUSE
*--------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------
VENTILATION VENT001
 TEMPERATURE=OUTSIDE
 AIRCHANGE=SCHEDULE 2*USE
 SPECFANPOWER=0
 SENSHR=0
 ABSMINHUM=OUTSIDE
 ABSMAXHUM=OUTSIDE
 CALCQAHU=0
*--------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------
COOLING COOL001
 ON=SCHEDULE 50*NOUSE+26
 POWER=999999999
 HUMIDITY=SCHEDULE 46.5*NOUSE+50.5
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
*--------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------
HEATING HEAT001
 ON=SCHEDULE -50*NOUSE+20
 POWER=999999999
 HUMIDITY=0
 RRAD=0
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
*--------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*--------------------------------------------------------------------------------
*
*--------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------
ZONES zone15-01 zone15-02 zone15-03 zone15-04 zone15-09 zone15-10 zone15-11 zone15-13 zone15-07 zone15-05 zone15-06 zone15-08 zone15-12 u10 u03 u12 u08 u02 u04 u11 u07 u13 u06 u05 u01 u09 d03 d12 d07 d04 d09 d05 d08 d01 d06 d02 d10 d11 d13 dd03 dd12 uu07 dd08 zone23-10 dd01 dd02 uu10 dd07 dd10 dd04 uu13 zone23-03 uu06 uu01 uu12 zone23-01 uu05 dd05 dd13 dd09 zone23-02 zone23-07 zone23-09 dd06 uu09 ;
 uu03 uu02 dd11 zone23-08 uu11 uu08 zone23-05 zone23-12 uu04 zone23-06 zone23-04 zone23-11 zone23-13
*--------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_345_90 S_355_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_345_90 S_355_90 W_90_90 N_180_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  Z o n e  zone15-01  /  A i r n o d e  zone15-01
*--------------------------------------------------------------------------------
ZONE zone15-01
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone15-01
FLOOR        =ADJ_CEILING : SURF=  1 : AREA=     134.2 : ADJACENT=d01 : ADJ_SURF=325 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=  2 : AREA=     134.2 : ADJACENT=u01 : ADJ_SURF=237 : FRONT
WALL         =ADJ_WALL   : SURF=  3 : AREA=     29.04 : ADJACENT=zone15-06 : ADJ_SURF=97 : FRONT : GEOSURF=0.025385
WALL         =ADJ_WALL   : SURF=  4 : AREA=     34.32 : ADJACENT=zone15-09 : ADJ_SURF=45 : FRONT : GEOSURF=0.03
WALL         =ADJ_WALL   : SURF=  5 : AREA=     12.32 : ADJACENT=zone15-09 : ADJ_SURF=44 : FRONT : GEOSURF=0.010769
WALL         =ADJ_WALL   : SURF=  6 : AREA=     38.72 : ADJACENT=zone15-02 : ADJ_SURF=14 : FRONT : GEOSURF=0.033847
WALL         =EXT_WALL   : SURF=  7 : AREA=     13.46 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.011766
WINDOW=EXT_WINDOW1 : SURF=  9 : AREA=      27.9 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.024388
WALL         =EXT_WALL   : SURF=  8 : AREA=     24.14 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.021101
WINDOW=EXT_WINDOW1 : SURF= 10 : AREA=      23.1 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020192
WINDOW=EXT_WINDOW1 : SURF= 11 : AREA=      25.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.022552
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 708.576 : VOLUME= 590.48  : REFAREA= 134.2   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone15-02  /  A i r n o d e  zone15-02
*--------------------------------------------------------------------------------
ZONE zone15-02
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone15-02
FLOOR        =ADJ_CEILING : SURF= 12 : AREA=     84.48 : ADJACENT=d02 : ADJ_SURF=346 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF= 13 : AREA=     84.48 : ADJACENT=u02 : ADJ_SURF=166 : FRONT
WALL         =ADJ_WALL   : SURF= 14 : AREA=     38.72 : ADJACENT=zone15-01 : ADJ_SURF=6 : BACK : GEOSURF=0.047826
WALL         =ADJ_WALL   : SURF= 15 : AREA=     25.52 : ADJACENT=zone15-09 : ADJ_SURF=43 : FRONT : GEOSURF=0.031522
WALL         =ADJ_WALL   : SURF= 16 : AREA=     14.52 : ADJACENT=zone15-10 : ADJ_SURF=51 : FRONT : GEOSURF=0.017935
WALL         =ADJ_WALL   : SURF= 17 : AREA=       2.2 : ADJACENT=zone15-11 : ADJ_SURF=57 : FRONT : GEOSURF=0.002717
WALL         =ADJ_WALL   : SURF= 18 : AREA=     38.72 : ADJACENT=zone15-03 : ADJ_SURF=28 : FRONT : GEOSURF=0.047826
WALL         =EXT_WALL   : SURF= 19 : AREA=     14.04 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.017342
WINDOW=EXT_WINDOW1 : SURF= 20 : AREA=      24.9 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.030756
WINDOW=EXT_WINDOW1 : SURF= 21 : AREA=       3.3 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004076
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 446.054 : VOLUME= 371.712 : REFAREA= 84.48   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone15-03  /  A i r n o d e  zone15-03
*--------------------------------------------------------------------------------
ZONE zone15-03
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone15-03
FLOOR        =ADJ_CEILING : SURF= 22 : AREA=    126.72 : ADJACENT=d03 : ADJ_SURF=257 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF= 23 : AREA=    126.72 : ADJACENT=u03 : ADJ_SURF=139 : FRONT
WALL         =ADJ_WALL   : SURF= 24 : AREA=     55.44 : ADJACENT=zone15-11 : ADJ_SURF=56 : FRONT : GEOSURF=0.05431
WALL         =ADJ_WALL   : SURF= 25 : AREA=      7.92 : ADJACENT=zone15-12 : ADJ_SURF=126 : FRONT : GEOSURF=0.007759
WALL         =ADJ_WALL   : SURF= 26 : AREA=     38.72 : ADJACENT=zone15-04 : ADJ_SURF=36 : FRONT : GEOSURF=0.037931
WALL         =EXT_WALL   : SURF= 27 : AREA=     20.46 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.020043
WINDOW=EXT_WINDOW1 : SURF= 29 : AREA=      42.9 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.042026
WALL         =ADJ_WALL   : SURF= 28 : AREA=     38.72 : ADJACENT=zone15-02 : ADJ_SURF=18 : BACK : GEOSURF=0.037931
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 669.082 : VOLUME= 557.568 : REFAREA= 126.72  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone15-04  /  A i r n o d e  zone15-04
*--------------------------------------------------------------------------------
ZONE zone15-04
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone15-04
FLOOR        =ADJ_CEILING : SURF= 30 : AREA=     84.48 : ADJACENT=d04 : ADJ_SURF=286 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF= 31 : AREA=     84.48 : ADJACENT=u04 : ADJ_SURF=176 : FRONT
WALL         =ADJ_WALL   : SURF= 32 : AREA=      5.28 : ADJACENT=zone15-12 : ADJ_SURF=125 : FRONT : GEOSURF=0.006522
WALL         =ADJ_WALL   : SURF= 33 : AREA=     36.96 : ADJACENT=zone15-13 : ADJ_SURF=72 : FRONT : GEOSURF=0.045652
WALL         =ADJ_WALL   : SURF= 34 : AREA=     38.72 : ADJACENT=zone15-05 : ADJ_SURF=86 : FRONT : GEOSURF=0.047826
WALL         =EXT_WALL   : SURF= 35 : AREA=     13.74 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.016971
WINDOW=EXT_WINDOW1 : SURF= 37 : AREA=      28.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.035203
WALL         =ADJ_WALL   : SURF= 36 : AREA=     38.72 : ADJACENT=zone15-03 : ADJ_SURF=26 : BACK : GEOSURF=0.047826
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 446.054 : VOLUME= 371.712 : REFAREA= 84.48   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone15-09  /  A i r n o d e  zone15-09
*--------------------------------------------------------------------------------
ZONE zone15-09
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone15-09
FLOOR        =ADJ_CEILING : SURF= 38 : AREA=    142.76 : ADJACENT=d09 : ADJ_SURF=295 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF= 39 : AREA=    142.76 : ADJACENT=u09 : ADJ_SURF=254 : FRONT
WALL         =ADJ_WALL   : SURF= 40 : AREA=      17.6 : ADJACENT=zone15-06 : ADJ_SURF=101 : FRONT : GEOSURF=0.015873
WALL         =ADJ_WALL   : SURF= 41 : AREA=     20.24 : ADJACENT=zone15-07 : ADJ_SURF=81 : FRONT : GEOSURF=0.018254
WALL         =ADJ_WALL   : SURF= 42 : AREA=     73.04 : ADJACENT=zone15-10 : ADJ_SURF=52 : FRONT : GEOSURF=0.065873
WALL         =ADJ_WALL   : SURF= 43 : AREA=     25.52 : ADJACENT=zone15-02 : ADJ_SURF=15 : BACK : GEOSURF=0.023016
WALL         =ADJ_WALL   : SURF= 44 : AREA=     12.32 : ADJACENT=zone15-01 : ADJ_SURF=5 : BACK : GEOSURF=0.011111
WALL         =ADJ_WALL   : SURF= 45 : AREA=     34.32 : ADJACENT=zone15-01 : ADJ_SURF=4 : BACK : GEOSURF=0.030952
WALL         =ADJ_WALL   : SURF= 46 : AREA=     38.72 : ADJACENT=zone15-06 : ADJ_SURF=102 : FRONT : GEOSURF=0.034921
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 753.773 : VOLUME= 628.144 : REFAREA= 142.76  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone15-10  /  A i r n o d e  zone15-10
*--------------------------------------------------------------------------------
ZONE zone15-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone15-10
FLOOR        =ADJ_CEILING : SURF= 47 : AREA=     54.78 : ADJACENT=d10 : ADJ_SURF=357 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF= 48 : AREA=     54.78 : ADJACENT=u10 : ADJ_SURF=133 : FRONT
WALL         =ADJ_WALL   : SURF= 49 : AREA=     14.52 : ADJACENT=zone15-07 : ADJ_SURF=80 : FRONT : GEOSURF=0.016583
WALL         =ADJ_WALL   : SURF= 50 : AREA=     73.04 : ADJACENT=zone15-11 : ADJ_SURF=58 : FRONT : GEOSURF=0.083417
WALL         =ADJ_WALL   : SURF= 51 : AREA=     14.52 : ADJACENT=zone15-02 : ADJ_SURF=16 : BACK : GEOSURF=0.016583
WALL         =ADJ_WALL   : SURF= 52 : AREA=     73.04 : ADJACENT=zone15-09 : ADJ_SURF=42 : BACK : GEOSURF=0.083417
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 289.238 : VOLUME= 241.032 : REFAREA= 54.78   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone15-11  /  A i r n o d e  zone15-11
*--------------------------------------------------------------------------------
ZONE zone15-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone15-11
FLOOR        =ADJ_CEILING : SURF= 53 : AREA=    227.51 : ADJACENT=d11 : ADJ_SURF=366 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF= 54 : AREA=    227.51 : ADJACENT=u11 : ADJ_SURF=188 : FRONT
WALL         =ADJ_WALL   : SURF= 55 : AREA=      58.3 : ADJACENT=zone15-12 : ADJ_SURF=127 : FRONT : GEOSURF=0.04052
WALL         =ADJ_WALL   : SURF= 56 : AREA=     55.44 : ADJACENT=zone15-03 : ADJ_SURF=24 : BACK : GEOSURF=0.038532
WALL         =ADJ_WALL   : SURF= 57 : AREA=       2.2 : ADJACENT=zone15-02 : ADJ_SURF=17 : BACK : GEOSURF=0.001529
WALL         =ADJ_WALL   : SURF= 58 : AREA=     73.04 : ADJACENT=zone15-10 : ADJ_SURF=50 : BACK : GEOSURF=0.050765
WALL         =ADJ_WALL   : SURF= 59 : AREA=     70.84 : ADJACENT=zone15-07 : ADJ_SURF=79 : FRONT : GEOSURF=0.049235
WALL         =ADJ_WALL   : SURF= 60 : AREA=     14.74 : ADJACENT=zone15-12 : ADJ_SURF=120 : FRONT : GEOSURF=0.010245
WALL         =ADJ_WALL   : SURF= 61 : AREA=      13.2 : ADJACENT=zone15-12 : ADJ_SURF=119 : FRONT : GEOSURF=0.009174
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 1201.25 : VOLUME= 1001.04 : REFAREA= 227.51  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone15-13  /  A i r n o d e  zone15-13
*--------------------------------------------------------------------------------
ZONE zone15-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone15-13
FLOOR        =ADJ_CEILING : SURF= 62 : AREA=     162.8 : ADJACENT=d13 : ADJ_SURF=375 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF= 63 : AREA=     162.8 : ADJACENT=u13 : ADJ_SURF=202 : FRONT
WALL         =ADJ_WALL   : SURF= 64 : AREA=     36.74 : ADJACENT=zone15-12 : ADJ_SURF=124 : FRONT : GEOSURF=0.030254
WALL         =ADJ_WALL   : SURF= 65 : AREA=     10.56 : ADJACENT=zone15-12 : ADJ_SURF=123 : FRONT : GEOSURF=0.008696
WALL         =ADJ_WALL   : SURF= 66 : AREA=      36.3 : ADJACENT=zone15-12 : ADJ_SURF=122 : FRONT : GEOSURF=0.029891
WALL         =ADJ_WALL   : SURF= 67 : AREA=     20.24 : ADJACENT=zone15-07 : ADJ_SURF=77 : FRONT : GEOSURF=0.016667
WALL         =ADJ_WALL   : SURF= 68 : AREA=      17.6 : ADJACENT=zone15-08 : ADJ_SURF=109 : FRONT : GEOSURF=0.014493
WALL         =ADJ_WALL   : SURF= 69 : AREA=     38.72 : ADJACENT=zone15-08 : ADJ_SURF=108 : FRONT : GEOSURF=0.031883
WALL         =ADJ_WALL   : SURF= 70 : AREA=     34.32 : ADJACENT=zone15-05 : ADJ_SURF=88 : FRONT : GEOSURF=0.028261
WALL         =ADJ_WALL   : SURF= 71 : AREA=     11.44 : ADJACENT=zone15-05 : ADJ_SURF=87 : FRONT : GEOSURF=0.00942
WALL         =ADJ_WALL   : SURF= 72 : AREA=     36.96 : ADJACENT=zone15-04 : ADJ_SURF=33 : BACK : GEOSURF=0.030435
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 859.584 : VOLUME= 716.32  : REFAREA= 162.8   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone15-07  /  A i r n o d e  zone15-07
*--------------------------------------------------------------------------------
ZONE zone15-07
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone15-07
FLOOR        =ADJ_CEILING : SURF= 73 : AREA=     272.8 : ADJACENT=d07 : ADJ_SURF=276 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF= 74 : AREA=     272.8 : ADJACENT=u07 : ADJ_SURF=191 : FRONT
WALL         =EXT_WALL   : SURF= 75 : AREA=      43.7 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.024954
WINDOW=EXT_WINDOW1 : SURF= 83 : AREA=      92.7 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.052935
WALL         =ADJ_WALL   : SURF= 76 : AREA=     38.72 : ADJACENT=zone15-08 : ADJ_SURF=110 : FRONT : GEOSURF=0.022111
WALL         =ADJ_WALL   : SURF= 77 : AREA=     20.24 : ADJACENT=zone15-13 : ADJ_SURF=67 : BACK : GEOSURF=0.011558
WALL         =ADJ_WALL   : SURF= 78 : AREA=     10.56 : ADJACENT=zone15-12 : ADJ_SURF=121 : FRONT : GEOSURF=0.00603
WALL         =ADJ_WALL   : SURF= 79 : AREA=     70.84 : ADJACENT=zone15-11 : ADJ_SURF=59 : BACK : GEOSURF=0.040452
WALL         =ADJ_WALL   : SURF= 80 : AREA=     14.52 : ADJACENT=zone15-10 : ADJ_SURF=49 : BACK : GEOSURF=0.008291
WALL         =ADJ_WALL   : SURF= 81 : AREA=     20.24 : ADJACENT=zone15-09 : ADJ_SURF=41 : BACK : GEOSURF=0.011558
WALL         =ADJ_WALL   : SURF= 82 : AREA=     38.72 : ADJACENT=zone15-06 : ADJ_SURF=100 : FRONT : GEOSURF=0.022111
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1440.38 : VOLUME= 1200.32 : REFAREA= 272.8   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone15-05  /  A i r n o d e  zone15-05
*--------------------------------------------------------------------------------
ZONE zone15-05
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone15-05
FLOOR        =ADJ_CEILING : SURF= 84 : AREA=   229.691 : ADJACENT=d05 : ADJ_SURF=302 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF= 85 : AREA=   229.691 : ADJACENT=u05 : ADJ_SURF=225 : FRONT
WALL         =ADJ_WALL   : SURF= 86 : AREA=     38.72 : ADJACENT=zone15-04 : ADJ_SURF=34 : BACK : GEOSURF=0.027601
WALL         =ADJ_WALL   : SURF= 87 : AREA=     11.44 : ADJACENT=zone15-13 : ADJ_SURF=71 : BACK : GEOSURF=0.008155
WALL         =ADJ_WALL   : SURF= 88 : AREA=     34.32 : ADJACENT=zone15-13 : ADJ_SURF=70 : BACK : GEOSURF=0.024465
WALL         =ADJ_WALL   : SURF= 89 : AREA=    46.275 : ADJACENT=zone15-08 : ADJ_SURF=113 : FRONT : GEOSURF=0.032986
WALL         =EXT_WALL   : SURF= 90 : AREA=    24.792 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.017673
WINDOW=EXT_WINDOW1 : SURF= 92 : AREA=    23.724 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.016911
WINDOW=EXT_WINDOW1 : SURF= 93 : AREA=    26.496 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.018888
WALL         =EXT_WALL   : SURF= 91 : AREA=      24.1 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.01718
WINDOW=EXT_WINDOW1 : SURF= 94 : AREA=      50.7 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036141
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1212.77 : VOLUME= 1010.64 : REFAREA= 229.691 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone15-06  /  A i r n o d e  zone15-06
*--------------------------------------------------------------------------------
ZONE zone15-06
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone15-06
FLOOR        =ADJ_CEILING : SURF= 95 : AREA=    151.36 : ADJACENT=d06 : ADJ_SURF=338 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF= 96 : AREA=    151.36 : ADJACENT=u06 : ADJ_SURF=214 : FRONT
WALL         =ADJ_WALL   : SURF= 97 : AREA=     29.04 : ADJACENT=zone15-01 : ADJ_SURF=3 : BACK : GEOSURF=0.023404
WALL         =EXT_WALL   : SURF= 98 : AREA=     25.54 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020583
WINDOW=EXT_WINDOW1 : SURF=103 : AREA=      25.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020793
WINDOW=EXT_WINDOW1 : SURF=104 : AREA=      26.1 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.021035
WALL         =EXT_WALL   : SURF= 99 : AREA=     15.14 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.012202
WINDOW=EXT_WINDOW1 : SURF=105 : AREA=      31.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.025387
WALL         =ADJ_WALL   : SURF=100 : AREA=     38.72 : ADJACENT=zone15-07 : ADJ_SURF=82 : BACK : GEOSURF=0.031206
WALL         =ADJ_WALL   : SURF=101 : AREA=      17.6 : ADJACENT=zone15-09 : ADJ_SURF=40 : BACK : GEOSURF=0.014184
WALL         =ADJ_WALL   : SURF=102 : AREA=     38.72 : ADJACENT=zone15-09 : ADJ_SURF=46 : BACK : GEOSURF=0.031206
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 799.181 : VOLUME= 665.984 : REFAREA= 151.36  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone15-08  /  A i r n o d e  zone15-08
*--------------------------------------------------------------------------------
ZONE zone15-08
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone15-08
FLOOR        =ADJ_CEILING : SURF=106 : AREA=   184.069 : ADJACENT=d08 : ADJ_SURF=313 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=107 : AREA=   184.069 : ADJACENT=u08 : ADJ_SURF=155 : FRONT
WALL         =ADJ_WALL   : SURF=108 : AREA=     38.72 : ADJACENT=zone15-13 : ADJ_SURF=69 : BACK : GEOSURF=0.029047
WALL         =ADJ_WALL   : SURF=109 : AREA=      17.6 : ADJACENT=zone15-13 : ADJ_SURF=68 : BACK : GEOSURF=0.013203
WALL         =ADJ_WALL   : SURF=110 : AREA=     38.72 : ADJACENT=zone15-07 : ADJ_SURF=76 : BACK : GEOSURF=0.029047
WALL         =EXT_WALL   : SURF=111 : AREA=     14.86 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.011148
WINDOW=EXT_WINDOW1 : SURF=114 : AREA=      30.9 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.02318
WALL         =EXT_WALL   : SURF=112 : AREA=    26.229 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.019677
WINDOW=EXT_WINDOW1 : SURF=115 : AREA=    26.496 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.019877
WINDOW=EXT_WINDOW1 : SURF=116 : AREA=    26.805 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.020108
WALL         =ADJ_WALL   : SURF=113 : AREA=    46.275 : ADJACENT=zone15-05 : ADJ_SURF=89 : BACK : GEOSURF=0.034713
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 971.886 : VOLUME= 809.905 : REFAREA= 184.069 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone15-12  /  A i r n o d e  zone15-12
*--------------------------------------------------------------------------------
ZONE zone15-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone15-12
FLOOR        =ADJ_CEILING : SURF=117 : AREA=     59.55 : ADJACENT=d12 : ADJ_SURF=264 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=118 : AREA=     59.55 : ADJACENT=u12 : ADJ_SURF=149 : FRONT
WALL         =ADJ_WALL   : SURF=119 : AREA=      13.2 : ADJACENT=zone15-11 : ADJ_SURF=61 : BACK : GEOSURF=0.013636
WALL         =ADJ_WALL   : SURF=120 : AREA=     14.74 : ADJACENT=zone15-11 : ADJ_SURF=60 : BACK : GEOSURF=0.015227
WALL         =ADJ_WALL   : SURF=121 : AREA=     10.56 : ADJACENT=zone15-07 : ADJ_SURF=78 : BACK : GEOSURF=0.010909
WALL         =ADJ_WALL   : SURF=122 : AREA=      36.3 : ADJACENT=zone15-13 : ADJ_SURF=66 : BACK : GEOSURF=0.0375
WALL         =ADJ_WALL   : SURF=123 : AREA=     10.56 : ADJACENT=zone15-13 : ADJ_SURF=65 : BACK : GEOSURF=0.010909
WALL         =ADJ_WALL   : SURF=124 : AREA=     36.74 : ADJACENT=zone15-13 : ADJ_SURF=64 : BACK : GEOSURF=0.037955
WALL         =ADJ_WALL   : SURF=125 : AREA=      5.28 : ADJACENT=zone15-04 : ADJ_SURF=32 : BACK : GEOSURF=0.005455
WALL         =ADJ_WALL   : SURF=126 : AREA=      7.92 : ADJACENT=zone15-03 : ADJ_SURF=25 : BACK : GEOSURF=0.008182
WALL         =ADJ_WALL   : SURF=127 : AREA=      58.3 : ADJACENT=zone15-11 : ADJ_SURF=55 : BACK : GEOSURF=0.060227
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 314.424 : VOLUME= 262.02  : REFAREA= 59.55   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  u10  /  A i r n o d e  u10
*--------------------------------------------------------------------------------
ZONE u10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE u10
WALL         =ADJ_WALL   : SURF=128 : AREA=     73.04 : ADJACENT=u11 : ADJ_SURF=190 : FRONT : GEOSURF=0.083417
ROOF         =EXT_ROOF   : SURF=129 : AREA=     54.78 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=130 : AREA=     73.04 : ADJACENT=u09 : ADJ_SURF=249 : FRONT : GEOSURF=0.083417
WALL         =ADJ_WALL   : SURF=131 : AREA=     14.52 : ADJACENT=u02 : ADJ_SURF=170 : FRONT : GEOSURF=0.016583
WALL         =ADJ_WALL   : SURF=132 : AREA=     14.52 : ADJACENT=u07 : ADJ_SURF=199 : FRONT : GEOSURF=0.016583
FLOOR        =ADJ_CEILING : SURF=133 : AREA=     54.78 : ADJACENT=zone15-10 : ADJ_SURF=48 : BACK : GEOSURF=0.8
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 289.238 : VOLUME= 241.032 : REFAREA= 54.78   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  u03  /  A i r n o d e  u03
*--------------------------------------------------------------------------------
ZONE u03
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE u03
WALL         =EXT_WALL   : SURF=134 : AREA=     20.46 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.020043
WINDOW=EXT_WINDOW1 : SURF=141 : AREA=      42.9 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.042026
ROOF         =EXT_ROOF   : SURF=135 : AREA=    126.72 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=136 : AREA=     38.72 : ADJACENT=u02 : ADJ_SURF=168 : FRONT : GEOSURF=0.037931
WALL         =ADJ_WALL   : SURF=137 : AREA=     55.44 : ADJACENT=u11 : ADJ_SURF=186 : FRONT : GEOSURF=0.05431
WALL         =ADJ_WALL   : SURF=138 : AREA=      7.92 : ADJACENT=u12 : ADJ_SURF=151 : FRONT : GEOSURF=0.007759
FLOOR        =ADJ_CEILING : SURF=139 : AREA=    126.72 : ADJACENT=zone15-03 : ADJ_SURF=23 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=140 : AREA=     38.72 : ADJACENT=u04 : ADJ_SURF=179 : FRONT : GEOSURF=0.037931
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 669.082 : VOLUME= 557.568 : REFAREA= 126.72  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  u12  /  A i r n o d e  u12
*--------------------------------------------------------------------------------
ZONE u12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE u12
WALL         =ADJ_WALL   : SURF=142 : AREA=      5.28 : ADJACENT=u04 : ADJ_SURF=175 : FRONT : GEOSURF=0.005455
WALL         =ADJ_WALL   : SURF=143 : AREA=      36.3 : ADJACENT=u13 : ADJ_SURF=208 : FRONT : GEOSURF=0.0375
WALL         =ADJ_WALL   : SURF=144 : AREA=      13.2 : ADJACENT=u11 : ADJ_SURF=185 : FRONT : GEOSURF=0.013636
WALL         =ADJ_WALL   : SURF=145 : AREA=     36.74 : ADJACENT=u13 : ADJ_SURF=210 : FRONT : GEOSURF=0.037955
WALL         =ADJ_WALL   : SURF=146 : AREA=      58.3 : ADJACENT=u11 : ADJ_SURF=189 : FRONT : GEOSURF=0.060227
WALL         =ADJ_WALL   : SURF=147 : AREA=     10.56 : ADJACENT=u13 : ADJ_SURF=211 : FRONT : GEOSURF=0.010909
WALL         =ADJ_WALL   : SURF=148 : AREA=     10.56 : ADJACENT=u07 : ADJ_SURF=196 : FRONT : GEOSURF=0.010909
FLOOR        =ADJ_CEILING : SURF=149 : AREA=     59.55 : ADJACENT=zone15-12 : ADJ_SURF=118 : BACK : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF=150 : AREA=     59.55 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=151 : AREA=      7.92 : ADJACENT=u03 : ADJ_SURF=138 : BACK : GEOSURF=0.008182
WALL         =ADJ_WALL   : SURF=152 : AREA=     14.74 : ADJACENT=u11 : ADJ_SURF=187 : FRONT : GEOSURF=0.015227
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 314.424 : VOLUME= 262.02  : REFAREA= 59.55   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  u08  /  A i r n o d e  u08
*--------------------------------------------------------------------------------
ZONE u08
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE u08
WALL         =EXT_WALL   : SURF=153 : AREA=     14.86 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.011148
WINDOW=EXT_WINDOW1 : SURF=161 : AREA=      30.9 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.02318
WALL         =ADJ_WALL   : SURF=154 : AREA=     38.72 : ADJACENT=u07 : ADJ_SURF=194 : FRONT : GEOSURF=0.029047
FLOOR        =ADJ_CEILING : SURF=155 : AREA=   184.069 : ADJACENT=zone15-08 : ADJ_SURF=107 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=156 : AREA=      17.6 : ADJACENT=u13 : ADJ_SURF=209 : FRONT : GEOSURF=0.013203
WALL         =ADJ_WALL   : SURF=157 : AREA=     38.72 : ADJACENT=u13 : ADJ_SURF=212 : FRONT : GEOSURF=0.029047
WALL         =EXT_WALL   : SURF=158 : AREA=    26.229 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.019677
WINDOW=EXT_WINDOW1 : SURF=162 : AREA=    26.805 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.020108
WINDOW=EXT_WINDOW1 : SURF=163 : AREA=    26.496 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.019877
ROOF         =EXT_ROOF   : SURF=159 : AREA=   184.069 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=160 : AREA=    46.275 : ADJACENT=u05 : ADJ_SURF=229 : FRONT : GEOSURF=0.034713
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 971.886 : VOLUME= 809.905 : REFAREA= 184.069 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  u02  /  A i r n o d e  u02
*--------------------------------------------------------------------------------
ZONE u02
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE u02
WALL         =ADJ_WALL   : SURF=164 : AREA=     38.72 : ADJACENT=u01 : ADJ_SURF=242 : FRONT : GEOSURF=0.047826
WALL         =ADJ_WALL   : SURF=165 : AREA=       2.2 : ADJACENT=u11 : ADJ_SURF=183 : FRONT : GEOSURF=0.002717
FLOOR        =ADJ_CEILING : SURF=166 : AREA=     84.48 : ADJACENT=zone15-02 : ADJ_SURF=13 : BACK : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF=167 : AREA=     84.48 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=168 : AREA=     38.72 : ADJACENT=u03 : ADJ_SURF=136 : BACK : GEOSURF=0.047826
WALL         =EXT_WALL   : SURF=169 : AREA=     14.04 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.017342
WINDOW=EXT_WINDOW1 : SURF=172 : AREA=      24.9 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.030756
WINDOW=EXT_WINDOW1 : SURF=173 : AREA=       3.3 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004076
WALL         =ADJ_WALL   : SURF=170 : AREA=     14.52 : ADJACENT=u10 : ADJ_SURF=131 : BACK : GEOSURF=0.017935
WALL         =ADJ_WALL   : SURF=171 : AREA=     25.52 : ADJACENT=u09 : ADJ_SURF=248 : FRONT : GEOSURF=0.031522
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 446.054 : VOLUME= 371.712 : REFAREA= 84.48   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  u04  /  A i r n o d e  u04
*--------------------------------------------------------------------------------
ZONE u04
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE u04
ROOF         =EXT_ROOF   : SURF=174 : AREA=     84.48 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=175 : AREA=      5.28 : ADJACENT=u12 : ADJ_SURF=142 : BACK : GEOSURF=0.006522
FLOOR        =ADJ_CEILING : SURF=176 : AREA=     84.48 : ADJACENT=zone15-04 : ADJ_SURF=31 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=177 : AREA=     36.96 : ADJACENT=u13 : ADJ_SURF=206 : FRONT : GEOSURF=0.045652
WALL         =ADJ_WALL   : SURF=178 : AREA=     38.72 : ADJACENT=u05 : ADJ_SURF=231 : FRONT : GEOSURF=0.047826
WALL         =ADJ_WALL   : SURF=179 : AREA=     38.72 : ADJACENT=u03 : ADJ_SURF=140 : BACK : GEOSURF=0.047826
WALL         =EXT_WALL   : SURF=180 : AREA=     13.74 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.016971
WINDOW=EXT_WINDOW1 : SURF=181 : AREA=      28.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.035203
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 446.054 : VOLUME= 371.712 : REFAREA= 84.48   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  u11  /  A i r n o d e  u11
*--------------------------------------------------------------------------------
ZONE u11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE u11
ROOF         =EXT_ROOF   : SURF=182 : AREA=    227.51 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=183 : AREA=       2.2 : ADJACENT=u02 : ADJ_SURF=165 : BACK : GEOSURF=0.001529
WALL         =ADJ_WALL   : SURF=184 : AREA=     70.84 : ADJACENT=u07 : ADJ_SURF=197 : FRONT : GEOSURF=0.049235
WALL         =ADJ_WALL   : SURF=185 : AREA=      13.2 : ADJACENT=u12 : ADJ_SURF=144 : BACK : GEOSURF=0.009174
WALL         =ADJ_WALL   : SURF=186 : AREA=     55.44 : ADJACENT=u03 : ADJ_SURF=137 : BACK : GEOSURF=0.038532
WALL         =ADJ_WALL   : SURF=187 : AREA=     14.74 : ADJACENT=u12 : ADJ_SURF=152 : BACK : GEOSURF=0.010245
FLOOR        =ADJ_CEILING : SURF=188 : AREA=    227.51 : ADJACENT=zone15-11 : ADJ_SURF=54 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=189 : AREA=      58.3 : ADJACENT=u12 : ADJ_SURF=146 : BACK : GEOSURF=0.04052
WALL         =ADJ_WALL   : SURF=190 : AREA=     73.04 : ADJACENT=u10 : ADJ_SURF=128 : BACK : GEOSURF=0.050765
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 1201.25 : VOLUME= 1001.04 : REFAREA= 227.51  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  u07  /  A i r n o d e  u07
*--------------------------------------------------------------------------------
ZONE u07
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE u07
FLOOR        =ADJ_CEILING : SURF=191 : AREA=     272.8 : ADJACENT=zone15-07 : ADJ_SURF=74 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=192 : AREA=     20.24 : ADJACENT=u09 : ADJ_SURF=247 : FRONT : GEOSURF=0.011558
WALL         =EXT_WALL   : SURF=193 : AREA=      43.7 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.024954
WINDOW=EXT_WINDOW1 : SURF=201 : AREA=      92.7 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.052935
WALL         =ADJ_WALL   : SURF=194 : AREA=     38.72 : ADJACENT=u08 : ADJ_SURF=154 : BACK : GEOSURF=0.022111
ROOF         =EXT_ROOF   : SURF=195 : AREA=     272.8 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=196 : AREA=     10.56 : ADJACENT=u12 : ADJ_SURF=148 : BACK : GEOSURF=0.00603
WALL         =ADJ_WALL   : SURF=197 : AREA=     70.84 : ADJACENT=u11 : ADJ_SURF=184 : BACK : GEOSURF=0.040452
WALL         =ADJ_WALL   : SURF=198 : AREA=     20.24 : ADJACENT=u13 : ADJ_SURF=203 : FRONT : GEOSURF=0.011558
WALL         =ADJ_WALL   : SURF=199 : AREA=     14.52 : ADJACENT=u10 : ADJ_SURF=132 : BACK : GEOSURF=0.008291
WALL         =ADJ_WALL   : SURF=200 : AREA=     38.72 : ADJACENT=u06 : ADJ_SURF=218 : FRONT : GEOSURF=0.022111
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1440.38 : VOLUME= 1200.32 : REFAREA= 272.8   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  u13  /  A i r n o d e  u13
*--------------------------------------------------------------------------------
ZONE u13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE u13
FLOOR        =ADJ_CEILING : SURF=202 : AREA=     162.8 : ADJACENT=zone15-13 : ADJ_SURF=63 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=203 : AREA=     20.24 : ADJACENT=u07 : ADJ_SURF=198 : BACK : GEOSURF=0.016667
WALL         =ADJ_WALL   : SURF=204 : AREA=     11.44 : ADJACENT=u05 : ADJ_SURF=226 : FRONT : GEOSURF=0.00942
WALL         =ADJ_WALL   : SURF=205 : AREA=     34.32 : ADJACENT=u05 : ADJ_SURF=227 : FRONT : GEOSURF=0.028261
WALL         =ADJ_WALL   : SURF=206 : AREA=     36.96 : ADJACENT=u04 : ADJ_SURF=177 : BACK : GEOSURF=0.030435
ROOF         =EXT_ROOF   : SURF=207 : AREA=     162.8 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=208 : AREA=      36.3 : ADJACENT=u12 : ADJ_SURF=143 : BACK : GEOSURF=0.029891
WALL         =ADJ_WALL   : SURF=209 : AREA=      17.6 : ADJACENT=u08 : ADJ_SURF=156 : BACK : GEOSURF=0.014493
WALL         =ADJ_WALL   : SURF=210 : AREA=     36.74 : ADJACENT=u12 : ADJ_SURF=145 : BACK : GEOSURF=0.030254
WALL         =ADJ_WALL   : SURF=211 : AREA=     10.56 : ADJACENT=u12 : ADJ_SURF=147 : BACK : GEOSURF=0.008696
WALL         =ADJ_WALL   : SURF=212 : AREA=     38.72 : ADJACENT=u08 : ADJ_SURF=157 : BACK : GEOSURF=0.031883
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 859.584 : VOLUME= 716.32  : REFAREA= 162.8   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  u06  /  A i r n o d e  u06
*--------------------------------------------------------------------------------
ZONE u06
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE u06
WALL         =ADJ_WALL   : SURF=213 : AREA=     38.72 : ADJACENT=u09 : ADJ_SURF=250 : FRONT : GEOSURF=0.031206
FLOOR        =ADJ_CEILING : SURF=214 : AREA=    151.36 : ADJACENT=zone15-06 : ADJ_SURF=96 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=215 : AREA=     25.54 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020583
WINDOW=EXT_WINDOW1 : SURF=221 : AREA=      26.1 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.021035
WINDOW=EXT_WINDOW1 : SURF=222 : AREA=      25.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020793
WALL         =ADJ_WALL   : SURF=216 : AREA=      17.6 : ADJACENT=u09 : ADJ_SURF=252 : FRONT : GEOSURF=0.014184
WALL         =ADJ_WALL   : SURF=217 : AREA=     29.04 : ADJACENT=u01 : ADJ_SURF=236 : FRONT : GEOSURF=0.023404
WALL         =ADJ_WALL   : SURF=218 : AREA=     38.72 : ADJACENT=u07 : ADJ_SURF=200 : BACK : GEOSURF=0.031206
ROOF         =EXT_ROOF   : SURF=219 : AREA=    151.36 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF=220 : AREA=     15.14 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.012202
WINDOW=EXT_WINDOW1 : SURF=223 : AREA=      31.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.025387
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 799.181 : VOLUME= 665.984 : REFAREA= 151.36  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  u05  /  A i r n o d e  u05
*--------------------------------------------------------------------------------
ZONE u05
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE u05
WALL         =EXT_WALL   : SURF=224 : AREA=    24.792 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.017673
WINDOW=EXT_WINDOW1 : SURF=232 : AREA=    23.724 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.016911
WINDOW=EXT_WINDOW1 : SURF=233 : AREA=    26.496 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.018888
FLOOR        =ADJ_CEILING : SURF=225 : AREA=   229.691 : ADJACENT=zone15-05 : ADJ_SURF=85 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=226 : AREA=     11.44 : ADJACENT=u13 : ADJ_SURF=204 : BACK : GEOSURF=0.008155
WALL         =ADJ_WALL   : SURF=227 : AREA=     34.32 : ADJACENT=u13 : ADJ_SURF=205 : BACK : GEOSURF=0.024465
WALL         =EXT_WALL   : SURF=228 : AREA=      24.1 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.01718
WINDOW=EXT_WINDOW1 : SURF=234 : AREA=      50.7 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036141
WALL         =ADJ_WALL   : SURF=229 : AREA=    46.275 : ADJACENT=u08 : ADJ_SURF=160 : BACK : GEOSURF=0.032986
ROOF         =EXT_ROOF   : SURF=230 : AREA=   229.691 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=231 : AREA=     38.72 : ADJACENT=u04 : ADJ_SURF=178 : BACK : GEOSURF=0.027601
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1212.77 : VOLUME= 1010.64 : REFAREA= 229.691 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  u01  /  A i r n o d e  u01
*--------------------------------------------------------------------------------
ZONE u01
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE u01
WALL         =ADJ_WALL   : SURF=235 : AREA=     34.32 : ADJACENT=u09 : ADJ_SURF=251 : FRONT : GEOSURF=0.03
WALL         =ADJ_WALL   : SURF=236 : AREA=     29.04 : ADJACENT=u06 : ADJ_SURF=217 : BACK : GEOSURF=0.025385
FLOOR        =ADJ_CEILING : SURF=237 : AREA=     134.2 : ADJACENT=zone15-01 : ADJ_SURF=2 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=238 : AREA=     13.46 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.011766
WINDOW=EXT_WINDOW1 : SURF=243 : AREA=      27.9 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.024388
ROOF         =EXT_ROOF   : SURF=239 : AREA=     134.2 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF=240 : AREA=     24.14 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.021101
WINDOW=EXT_WINDOW1 : SURF=244 : AREA=      25.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.022552
WINDOW=EXT_WINDOW1 : SURF=245 : AREA=      23.1 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020192
WALL         =ADJ_WALL   : SURF=241 : AREA=     12.32 : ADJACENT=u09 : ADJ_SURF=246 : FRONT : GEOSURF=0.010769
WALL         =ADJ_WALL   : SURF=242 : AREA=     38.72 : ADJACENT=u02 : ADJ_SURF=164 : BACK : GEOSURF=0.033847
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 708.576 : VOLUME= 590.48  : REFAREA= 134.2   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  u09  /  A i r n o d e  u09
*--------------------------------------------------------------------------------
ZONE u09
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE u09
WALL         =ADJ_WALL   : SURF=246 : AREA=     12.32 : ADJACENT=u01 : ADJ_SURF=241 : BACK : GEOSURF=0.011111
WALL         =ADJ_WALL   : SURF=247 : AREA=     20.24 : ADJACENT=u07 : ADJ_SURF=192 : BACK : GEOSURF=0.018254
WALL         =ADJ_WALL   : SURF=248 : AREA=     25.52 : ADJACENT=u02 : ADJ_SURF=171 : BACK : GEOSURF=0.023016
WALL         =ADJ_WALL   : SURF=249 : AREA=     73.04 : ADJACENT=u10 : ADJ_SURF=130 : BACK : GEOSURF=0.065873
WALL         =ADJ_WALL   : SURF=250 : AREA=     38.72 : ADJACENT=u06 : ADJ_SURF=213 : BACK : GEOSURF=0.034921
WALL         =ADJ_WALL   : SURF=251 : AREA=     34.32 : ADJACENT=u01 : ADJ_SURF=235 : BACK : GEOSURF=0.030952
WALL         =ADJ_WALL   : SURF=252 : AREA=      17.6 : ADJACENT=u06 : ADJ_SURF=216 : BACK : GEOSURF=0.015873
ROOF         =EXT_ROOF   : SURF=253 : AREA=    142.76 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING : SURF=254 : AREA=    142.76 : ADJACENT=zone15-09 : ADJ_SURF=39 : BACK : GEOSURF=0.8
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 753.773 : VOLUME= 628.144 : REFAREA= 142.76  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  d03  /  A i r n o d e  d03
*--------------------------------------------------------------------------------
ZONE d03
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE d03
WALL         =ADJ_WALL   : SURF=255 : AREA=     38.72 : ADJACENT=d02 : ADJ_SURF=349 : FRONT : GEOSURF=0.037931
WALL         =ADJ_WALL   : SURF=256 : AREA=      7.92 : ADJACENT=d12 : ADJ_SURF=263 : FRONT : GEOSURF=0.007759
CEILING      =ADJ_CEILING : SURF=257 : AREA=    126.72 : ADJACENT=zone15-03 : ADJ_SURF=22 : FRONT
WALL         =EXT_WALL   : SURF=258 : AREA=     20.46 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.020043
WINDOW=EXT_WINDOW1 : SURF=262 : AREA=      42.9 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.042026
WALL         =ADJ_WALL   : SURF=259 : AREA=     55.44 : ADJACENT=d11 : ADJ_SURF=369 : FRONT : GEOSURF=0.05431
WALL         =ADJ_WALL   : SURF=260 : AREA=     38.72 : ADJACENT=d04 : ADJ_SURF=290 : FRONT : GEOSURF=0.037931
FLOOR        =GROUND_FLOOR : SURF=261 : AREA=    126.72 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 669.082 : VOLUME= 557.568 : REFAREA= 126.72  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  d12  /  A i r n o d e  d12
*--------------------------------------------------------------------------------
ZONE d12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE d12
WALL         =ADJ_WALL   : SURF=263 : AREA=      7.92 : ADJACENT=d03 : ADJ_SURF=256 : BACK : GEOSURF=0.008182
CEILING      =ADJ_CEILING : SURF=264 : AREA=     59.55 : ADJACENT=zone15-12 : ADJ_SURF=117 : FRONT
WALL         =ADJ_WALL   : SURF=265 : AREA=     10.56 : ADJACENT=d13 : ADJ_SURF=378 : FRONT : GEOSURF=0.010909
WALL         =ADJ_WALL   : SURF=266 : AREA=      5.28 : ADJACENT=d04 : ADJ_SURF=291 : FRONT : GEOSURF=0.005455
WALL         =ADJ_WALL   : SURF=267 : AREA=      13.2 : ADJACENT=d11 : ADJ_SURF=365 : FRONT : GEOSURF=0.013636
WALL         =ADJ_WALL   : SURF=268 : AREA=     36.74 : ADJACENT=d13 : ADJ_SURF=376 : FRONT : GEOSURF=0.037955
FLOOR        =GROUND_FLOOR : SURF=269 : AREA=     59.55 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=270 : AREA=      58.3 : ADJACENT=d11 : ADJ_SURF=362 : FRONT : GEOSURF=0.060227
WALL         =ADJ_WALL   : SURF=271 : AREA=     10.56 : ADJACENT=d07 : ADJ_SURF=282 : FRONT : GEOSURF=0.010909
WALL         =ADJ_WALL   : SURF=272 : AREA=     14.74 : ADJACENT=d11 : ADJ_SURF=364 : FRONT : GEOSURF=0.015227
WALL         =ADJ_WALL   : SURF=273 : AREA=      36.3 : ADJACENT=d13 : ADJ_SURF=371 : FRONT : GEOSURF=0.0375
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 314.424 : VOLUME= 262.02  : REFAREA= 59.55   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  d07  /  A i r n o d e  d07
*--------------------------------------------------------------------------------
ZONE d07
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE d07
WALL         =ADJ_WALL   : SURF=274 : AREA=     38.72 : ADJACENT=d08 : ADJ_SURF=319 : FRONT : GEOSURF=0.022111
WALL         =ADJ_WALL   : SURF=275 : AREA=     20.24 : ADJACENT=d13 : ADJ_SURF=379 : FRONT : GEOSURF=0.011558
CEILING      =ADJ_CEILING : SURF=276 : AREA=     272.8 : ADJACENT=zone15-07 : ADJ_SURF=73 : FRONT
WALL         =ADJ_WALL   : SURF=277 : AREA=     38.72 : ADJACENT=d06 : ADJ_SURF=342 : FRONT : GEOSURF=0.022111
WALL         =ADJ_WALL   : SURF=278 : AREA=     14.52 : ADJACENT=d10 : ADJ_SURF=359 : FRONT : GEOSURF=0.008291
FLOOR        =GROUND_FLOOR : SURF=279 : AREA=     272.8 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=280 : AREA=      43.7 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.024954
WINDOW=EXT_WINDOW1 : SURF=284 : AREA=      92.7 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.052935
WALL         =ADJ_WALL   : SURF=281 : AREA=     70.84 : ADJACENT=d11 : ADJ_SURF=363 : FRONT : GEOSURF=0.040452
WALL         =ADJ_WALL   : SURF=282 : AREA=     10.56 : ADJACENT=d12 : ADJ_SURF=271 : BACK : GEOSURF=0.00603
WALL         =ADJ_WALL   : SURF=283 : AREA=     20.24 : ADJACENT=d09 : ADJ_SURF=293 : FRONT : GEOSURF=0.011558
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1440.38 : VOLUME= 1200.32 : REFAREA= 272.8   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  d04  /  A i r n o d e  d04
*--------------------------------------------------------------------------------
ZONE d04
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE d04
WALL         =ADJ_WALL   : SURF=285 : AREA=     36.96 : ADJACENT=d13 : ADJ_SURF=377 : FRONT : GEOSURF=0.045652
CEILING      =ADJ_CEILING : SURF=286 : AREA=     84.48 : ADJACENT=zone15-04 : ADJ_SURF=30 : FRONT
WALL         =ADJ_WALL   : SURF=287 : AREA=     38.72 : ADJACENT=d05 : ADJ_SURF=305 : FRONT : GEOSURF=0.047826
FLOOR        =GROUND_FLOOR : SURF=288 : AREA=     84.48 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=289 : AREA=     13.74 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.016971
WINDOW=EXT_WINDOW1 : SURF=292 : AREA=      28.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.035203
WALL         =ADJ_WALL   : SURF=290 : AREA=     38.72 : ADJACENT=d03 : ADJ_SURF=260 : BACK : GEOSURF=0.047826
WALL         =ADJ_WALL   : SURF=291 : AREA=      5.28 : ADJACENT=d12 : ADJ_SURF=266 : BACK : GEOSURF=0.006522
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 446.054 : VOLUME= 371.712 : REFAREA= 84.48   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  d09  /  A i r n o d e  d09
*--------------------------------------------------------------------------------
ZONE d09
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE d09
WALL         =ADJ_WALL   : SURF=293 : AREA=     20.24 : ADJACENT=d07 : ADJ_SURF=283 : BACK : GEOSURF=0.018254
WALL         =ADJ_WALL   : SURF=294 : AREA=     73.04 : ADJACENT=d10 : ADJ_SURF=356 : FRONT : GEOSURF=0.065873
CEILING      =ADJ_CEILING : SURF=295 : AREA=    142.76 : ADJACENT=zone15-09 : ADJ_SURF=38 : FRONT
WALL         =ADJ_WALL   : SURF=296 : AREA=     25.52 : ADJACENT=d02 : ADJ_SURF=347 : FRONT : GEOSURF=0.023016
WALL         =ADJ_WALL   : SURF=297 : AREA=     34.32 : ADJACENT=d01 : ADJ_SURF=324 : FRONT : GEOSURF=0.030952
FLOOR        =GROUND_FLOOR : SURF=298 : AREA=    142.76 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=299 : AREA=      17.6 : ADJACENT=d06 : ADJ_SURF=341 : FRONT : GEOSURF=0.015873
WALL         =ADJ_WALL   : SURF=300 : AREA=     38.72 : ADJACENT=d06 : ADJ_SURF=339 : FRONT : GEOSURF=0.034921
WALL         =ADJ_WALL   : SURF=301 : AREA=     12.32 : ADJACENT=d01 : ADJ_SURF=326 : FRONT : GEOSURF=0.011111
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 753.773 : VOLUME= 628.144 : REFAREA= 142.76  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  d05  /  A i r n o d e  d05
*--------------------------------------------------------------------------------
ZONE d05
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE d05
CEILING      =ADJ_CEILING : SURF=302 : AREA=   229.691 : ADJACENT=zone15-05 : ADJ_SURF=84 : FRONT
WALL         =EXT_WALL   : SURF=303 : AREA=      24.1 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.01718
WINDOW=EXT_WINDOW1 : SURF=310 : AREA=      50.7 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036141
WALL         =EXT_WALL   : SURF=304 : AREA=    24.792 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.017673
WINDOW=EXT_WINDOW1 : SURF=311 : AREA=    26.496 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.018888
WINDOW=EXT_WINDOW1 : SURF=312 : AREA=    23.724 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.016911
WALL         =ADJ_WALL   : SURF=305 : AREA=     38.72 : ADJACENT=d04 : ADJ_SURF=287 : BACK : GEOSURF=0.027601
WALL         =ADJ_WALL   : SURF=306 : AREA=     34.32 : ADJACENT=d13 : ADJ_SURF=372 : FRONT : GEOSURF=0.024465
WALL         =ADJ_WALL   : SURF=307 : AREA=    46.275 : ADJACENT=d08 : ADJ_SURF=318 : FRONT : GEOSURF=0.032986
FLOOR        =GROUND_FLOOR : SURF=308 : AREA=   229.691 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=309 : AREA=     11.44 : ADJACENT=d13 : ADJ_SURF=374 : FRONT : GEOSURF=0.008155
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1212.77 : VOLUME= 1010.64 : REFAREA= 229.691 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  d08  /  A i r n o d e  d08
*--------------------------------------------------------------------------------
ZONE d08
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE d08
CEILING      =ADJ_CEILING : SURF=313 : AREA=   184.069 : ADJACENT=zone15-08 : ADJ_SURF=106 : FRONT
WALL         =ADJ_WALL   : SURF=314 : AREA=     38.72 : ADJACENT=d13 : ADJ_SURF=373 : FRONT : GEOSURF=0.029047
WALL         =ADJ_WALL   : SURF=315 : AREA=      17.6 : ADJACENT=d13 : ADJ_SURF=380 : FRONT : GEOSURF=0.013203
WALL         =EXT_WALL   : SURF=316 : AREA=     14.86 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.011148
WINDOW=EXT_WINDOW1 : SURF=321 : AREA=      30.9 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.02318
WALL         =EXT_WALL   : SURF=317 : AREA=    26.229 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.019677
WINDOW=EXT_WINDOW1 : SURF=322 : AREA=    26.496 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.019877
WINDOW=EXT_WINDOW1 : SURF=323 : AREA=    26.805 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.020108
WALL         =ADJ_WALL   : SURF=318 : AREA=    46.275 : ADJACENT=d05 : ADJ_SURF=307 : BACK : GEOSURF=0.034713
WALL         =ADJ_WALL   : SURF=319 : AREA=     38.72 : ADJACENT=d07 : ADJ_SURF=274 : BACK : GEOSURF=0.029047
FLOOR        =GROUND_FLOOR : SURF=320 : AREA=   184.069 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 971.886 : VOLUME= 809.905 : REFAREA= 184.069 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  d01  /  A i r n o d e  d01
*--------------------------------------------------------------------------------
ZONE d01
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE d01
WALL         =ADJ_WALL   : SURF=324 : AREA=     34.32 : ADJACENT=d09 : ADJ_SURF=297 : BACK : GEOSURF=0.03
CEILING      =ADJ_CEILING : SURF=325 : AREA=     134.2 : ADJACENT=zone15-01 : ADJ_SURF=1 : FRONT
WALL         =ADJ_WALL   : SURF=326 : AREA=     12.32 : ADJACENT=d09 : ADJ_SURF=301 : BACK : GEOSURF=0.010769
WALL         =ADJ_WALL   : SURF=327 : AREA=     29.04 : ADJACENT=d06 : ADJ_SURF=336 : FRONT : GEOSURF=0.025385
WALL         =EXT_WALL   : SURF=328 : AREA=     13.46 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.011766
WINDOW=EXT_WINDOW1 : SURF=332 : AREA=      27.9 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.024388
WALL         =EXT_WALL   : SURF=329 : AREA=     24.14 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.021101
WINDOW=EXT_WINDOW1 : SURF=333 : AREA=      23.1 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020192
WINDOW=EXT_WINDOW1 : SURF=334 : AREA=      25.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.022552
FLOOR        =GROUND_FLOOR : SURF=330 : AREA=     134.2 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=331 : AREA=     38.72 : ADJACENT=d02 : ADJ_SURF=350 : FRONT : GEOSURF=0.033847
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 708.576 : VOLUME= 590.48  : REFAREA= 134.2   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  d06  /  A i r n o d e  d06
*--------------------------------------------------------------------------------
ZONE d06
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE d06
FLOOR        =GROUND_FLOOR : SURF=335 : AREA=    151.36 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=336 : AREA=     29.04 : ADJACENT=d01 : ADJ_SURF=327 : BACK : GEOSURF=0.023404
WALL         =EXT_WALL   : SURF=337 : AREA=     15.14 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.012202
WINDOW=EXT_WINDOW1 : SURF=343 : AREA=      31.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.025387
CEILING      =ADJ_CEILING : SURF=338 : AREA=    151.36 : ADJACENT=zone15-06 : ADJ_SURF=95 : FRONT
WALL         =ADJ_WALL   : SURF=339 : AREA=     38.72 : ADJACENT=d09 : ADJ_SURF=300 : BACK : GEOSURF=0.031206
WALL         =EXT_WALL   : SURF=340 : AREA=     25.54 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020583
WINDOW=EXT_WINDOW1 : SURF=344 : AREA=      25.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020793
WINDOW=EXT_WINDOW1 : SURF=345 : AREA=      26.1 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.021035
WALL         =ADJ_WALL   : SURF=341 : AREA=      17.6 : ADJACENT=d09 : ADJ_SURF=299 : BACK : GEOSURF=0.014184
WALL         =ADJ_WALL   : SURF=342 : AREA=     38.72 : ADJACENT=d07 : ADJ_SURF=277 : BACK : GEOSURF=0.031206
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 799.181 : VOLUME= 665.984 : REFAREA= 151.36  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  d02  /  A i r n o d e  d02
*--------------------------------------------------------------------------------
ZONE d02
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE d02
CEILING      =ADJ_CEILING : SURF=346 : AREA=     84.48 : ADJACENT=zone15-02 : ADJ_SURF=12 : FRONT
WALL         =ADJ_WALL   : SURF=347 : AREA=     25.52 : ADJACENT=d09 : ADJ_SURF=296 : BACK : GEOSURF=0.031522
FLOOR        =GROUND_FLOOR : SURF=348 : AREA=     84.48 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=349 : AREA=     38.72 : ADJACENT=d03 : ADJ_SURF=255 : BACK : GEOSURF=0.047826
WALL         =ADJ_WALL   : SURF=350 : AREA=     38.72 : ADJACENT=d01 : ADJ_SURF=331 : BACK : GEOSURF=0.047826
WALL         =ADJ_WALL   : SURF=351 : AREA=     14.52 : ADJACENT=d10 : ADJ_SURF=360 : FRONT : GEOSURF=0.017935
WALL         =EXT_WALL   : SURF=352 : AREA=     14.04 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.017342
WINDOW=EXT_WINDOW1 : SURF=354 : AREA=       3.3 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004076
WINDOW=EXT_WINDOW1 : SURF=355 : AREA=      24.9 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.030756
WALL         =ADJ_WALL   : SURF=353 : AREA=       2.2 : ADJACENT=d11 : ADJ_SURF=370 : FRONT : GEOSURF=0.002717
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 446.054 : VOLUME= 371.712 : REFAREA= 84.48   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  d10  /  A i r n o d e  d10
*--------------------------------------------------------------------------------
ZONE d10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE d10
WALL         =ADJ_WALL   : SURF=356 : AREA=     73.04 : ADJACENT=d09 : ADJ_SURF=294 : BACK : GEOSURF=0.083417
CEILING      =ADJ_CEILING : SURF=357 : AREA=     54.78 : ADJACENT=zone15-10 : ADJ_SURF=47 : FRONT
FLOOR        =GROUND_FLOOR : SURF=358 : AREA=     54.78 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=359 : AREA=     14.52 : ADJACENT=d07 : ADJ_SURF=278 : BACK : GEOSURF=0.016583
WALL         =ADJ_WALL   : SURF=360 : AREA=     14.52 : ADJACENT=d02 : ADJ_SURF=351 : BACK : GEOSURF=0.016583
WALL         =ADJ_WALL   : SURF=361 : AREA=     73.04 : ADJACENT=d11 : ADJ_SURF=368 : FRONT : GEOSURF=0.083417
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 289.238 : VOLUME= 241.032 : REFAREA= 54.78   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  d11  /  A i r n o d e  d11
*--------------------------------------------------------------------------------
ZONE d11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE d11
WALL         =ADJ_WALL   : SURF=362 : AREA=      58.3 : ADJACENT=d12 : ADJ_SURF=270 : BACK : GEOSURF=0.04052
WALL         =ADJ_WALL   : SURF=363 : AREA=     70.84 : ADJACENT=d07 : ADJ_SURF=281 : BACK : GEOSURF=0.049235
WALL         =ADJ_WALL   : SURF=364 : AREA=     14.74 : ADJACENT=d12 : ADJ_SURF=272 : BACK : GEOSURF=0.010245
WALL         =ADJ_WALL   : SURF=365 : AREA=      13.2 : ADJACENT=d12 : ADJ_SURF=267 : BACK : GEOSURF=0.009174
CEILING      =ADJ_CEILING : SURF=366 : AREA=    227.51 : ADJACENT=zone15-11 : ADJ_SURF=53 : FRONT
FLOOR        =GROUND_FLOOR : SURF=367 : AREA=    227.51 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=368 : AREA=     73.04 : ADJACENT=d10 : ADJ_SURF=361 : BACK : GEOSURF=0.050765
WALL         =ADJ_WALL   : SURF=369 : AREA=     55.44 : ADJACENT=d03 : ADJ_SURF=259 : BACK : GEOSURF=0.038532
WALL         =ADJ_WALL   : SURF=370 : AREA=       2.2 : ADJACENT=d02 : ADJ_SURF=353 : BACK : GEOSURF=0.001529
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 1201.25 : VOLUME= 1001.04 : REFAREA= 227.51  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  d13  /  A i r n o d e  d13
*--------------------------------------------------------------------------------
ZONE d13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE d13
WALL         =ADJ_WALL   : SURF=371 : AREA=      36.3 : ADJACENT=d12 : ADJ_SURF=273 : BACK : GEOSURF=0.029891
WALL         =ADJ_WALL   : SURF=372 : AREA=     34.32 : ADJACENT=d05 : ADJ_SURF=306 : BACK : GEOSURF=0.028261
WALL         =ADJ_WALL   : SURF=373 : AREA=     38.72 : ADJACENT=d08 : ADJ_SURF=314 : BACK : GEOSURF=0.031883
WALL         =ADJ_WALL   : SURF=374 : AREA=     11.44 : ADJACENT=d05 : ADJ_SURF=309 : BACK : GEOSURF=0.00942
CEILING      =ADJ_CEILING : SURF=375 : AREA=     162.8 : ADJACENT=zone15-13 : ADJ_SURF=62 : FRONT
WALL         =ADJ_WALL   : SURF=376 : AREA=     36.74 : ADJACENT=d12 : ADJ_SURF=268 : BACK : GEOSURF=0.030254
WALL         =ADJ_WALL   : SURF=377 : AREA=     36.96 : ADJACENT=d04 : ADJ_SURF=285 : BACK : GEOSURF=0.030435
WALL         =ADJ_WALL   : SURF=378 : AREA=     10.56 : ADJACENT=d12 : ADJ_SURF=265 : BACK : GEOSURF=0.008696
WALL         =ADJ_WALL   : SURF=379 : AREA=     20.24 : ADJACENT=d07 : ADJ_SURF=275 : BACK : GEOSURF=0.016667
WALL         =ADJ_WALL   : SURF=380 : AREA=      17.6 : ADJACENT=d08 : ADJ_SURF=315 : BACK : GEOSURF=0.014493
FLOOR        =GROUND_FLOOR : SURF=381 : AREA=     162.8 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 859.584 : VOLUME= 716.32  : REFAREA= 162.8   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  dd03  /  A i r n o d e  dd03
*--------------------------------------------------------------------------------
ZONE dd03
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE dd03
WALL         =ADJ_WALL   : SURF=382 : AREA=     22.44 : ADJACENT=dd11 : ADJ_SURF=653 : FRONT : GEOSURF=0.021795
WALL         =ADJ_WALL   : SURF=383 : AREA=     15.84 : ADJACENT=dd10 : ADJ_SURF=466 : FRONT : GEOSURF=0.015385
FLOOR        =GROUND_FLOOR : SURF=384 : AREA=     129.6 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=385 : AREA=     20.46 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.019872
WINDOW=EXT_WINDOW1 : SURF=390 : AREA=      42.9 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.041667
CEILING      =ADJ_CEILING : SURF=386 : AREA=     129.6 : ADJACENT=zone23-03 : ADJ_SURF=493 : FRONT
WALL         =ADJ_WALL   : SURF=387 : AREA=     25.08 : ADJACENT=dd09 : ADJ_SURF=579 : FRONT : GEOSURF=0.024359
WALL         =ADJ_WALL   : SURF=388 : AREA=      39.6 : ADJACENT=dd02 : ADJ_SURF=442 : FRONT : GEOSURF=0.03846
WALL         =ADJ_WALL   : SURF=389 : AREA=      39.6 : ADJACENT=dd04 : ADJ_SURF=472 : FRONT : GEOSURF=0.038462
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 684.288 : VOLUME= 570.24  : REFAREA= 129.6   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  dd12  /  A i r n o d e  dd12
*--------------------------------------------------------------------------------
ZONE dd12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE dd12
WALL         =ADJ_WALL   : SURF=391 : AREA=      13.2 : ADJACENT=dd11 : ADJ_SURF=659 : FRONT : GEOSURF=0.013953
WALL         =ADJ_WALL   : SURF=392 : AREA=     13.42 : ADJACENT=dd11 : ADJ_SURF=654 : FRONT : GEOSURF=0.014186
WALL         =ADJ_WALL   : SURF=393 : AREA=     57.86 : ADJACENT=dd11 : ADJ_SURF=655 : FRONT : GEOSURF=0.061163
WALL         =ADJ_WALL   : SURF=394 : AREA=     10.12 : ADJACENT=dd13 : ADJ_SURF=573 : FRONT : GEOSURF=0.010698
WALL         =ADJ_WALL   : SURF=395 : AREA=     35.86 : ADJACENT=dd13 : ADJ_SURF=570 : FRONT : GEOSURF=0.037907
CEILING      =ADJ_CEILING : SURF=396 : AREA=    57.965 : ADJACENT=zone23-12 : ADJ_SURF=712 : FRONT
FLOOR        =GROUND_FLOOR : SURF=397 : AREA=    57.965 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=398 : AREA=     10.12 : ADJACENT=dd04 : ADJ_SURF=474 : FRONT : GEOSURF=0.010698
WALL         =ADJ_WALL   : SURF=399 : AREA=     35.42 : ADJACENT=dd13 : ADJ_SURF=565 : FRONT : GEOSURF=0.037442
WALL         =ADJ_WALL   : SURF=400 : AREA=      13.2 : ADJACENT=dd07 : ADJ_SURF=458 : FRONT : GEOSURF=0.013953
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 306.055 : VOLUME= 255.046 : REFAREA= 57.965  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  uu07  /  A i r n o d e  uu07
*--------------------------------------------------------------------------------
ZONE uu07
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE uu07
WALL         =ADJ_WALL   : SURF=401 : AREA=     15.84 : ADJACENT=uu10 : ADJ_SURF=451 : FRONT : GEOSURF=0.008978
WALL         =ADJ_WALL   : SURF=402 : AREA=      39.6 : ADJACENT=uu06 : ADJ_SURF=507 : FRONT : GEOSURF=0.022444
WALL         =ADJ_WALL   : SURF=403 : AREA=     14.52 : ADJACENT=uu11 : ADJ_SURF=680 : FRONT : GEOSURF=0.008229
ROOF         =EXT_ROOF   : SURF=404 : AREA=     279.9 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=405 : AREA=      13.2 : ADJACENT=uu12 : ADJ_SURF=522 : FRONT : GEOSURF=0.007481
FLOOR        =ADJ_CEILING : SURF=406 : AREA=     279.9 : ADJACENT=zone23-07 : ADJ_SURF=602 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=407 : AREA=     31.24 : ADJACENT=uu13 : ADJ_SURF=488 : FRONT : GEOSURF=0.017706
WALL         =EXT_WALL   : SURF=408 : AREA=     43.84 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.024847
WINDOW=EXT_WINDOW1 : SURF=411 : AREA=        93 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.052709
WALL         =ADJ_WALL   : SURF=409 : AREA=      39.6 : ADJACENT=uu08 : ADJ_SURF=688 : FRONT : GEOSURF=0.022444
WALL         =ADJ_WALL   : SURF=410 : AREA=     62.04 : ADJACENT=uu09 : ADJ_SURF=629 : FRONT : GEOSURF=0.035162
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1477.87 : VOLUME= 1231.56 : REFAREA= 279.9   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  dd08  /  A i r n o d e  dd08
*--------------------------------------------------------------------------------
ZONE dd08
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE dd08
WALL         =ADJ_WALL   : SURF=412 : AREA=     32.56 : ADJACENT=dd13 : ADJ_SURF=566 : FRONT : GEOSURF=0.024865
CEILING      =ADJ_CEILING : SURF=413 : AREA=   189.471 : ADJACENT=zone23-08 : ADJ_SURF=668 : FRONT
WALL         =ADJ_WALL   : SURF=414 : AREA=     17.16 : ADJACENT=dd13 : ADJ_SURF=574 : FRONT : GEOSURF=0.013105
WALL         =EXT_WALL   : SURF=415 : AREA=     20.18 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.015411
WINDOW=EXT_WINDOW1 : SURF=420 : AREA=      42.3 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.032303
FLOOR        =GROUND_FLOOR : SURF=416 : AREA=   189.471 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=417 : AREA=    23.999 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.018327
WINDOW=EXT_WINDOW1 : SURF=421 : AREA=    26.554 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.020278
WINDOW=EXT_WINDOW1 : SURF=422 : AREA=    22.028 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.016822
WALL         =ADJ_WALL   : SURF=418 : AREA=    37.513 : ADJACENT=dd05 : ADJ_SURF=561 : FRONT : GEOSURF=0.028648
WALL         =ADJ_WALL   : SURF=419 : AREA=      39.6 : ADJACENT=dd07 : ADJ_SURF=455 : FRONT : GEOSURF=0.030241
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1000.41 : VOLUME= 833.672 : REFAREA= 189.471 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone23-10  /  A i r n o d e  zone23-10
*--------------------------------------------------------------------------------
ZONE zone23-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone23-10
WALL         =ADJ_WALL   : SURF=423 : AREA=     15.84 : ADJACENT=zone23-07 : ADJ_SURF=599 : FRONT : GEOSURF=0.018182
WALL         =ADJ_WALL   : SURF=424 : AREA=     71.28 : ADJACENT=zone23-09 : ADJ_SURF=611 : FRONT : GEOSURF=0.081818
WALL         =ADJ_WALL   : SURF=425 : AREA=     71.28 : ADJACENT=zone23-11 : ADJ_SURF=747 : FRONT : GEOSURF=0.081818
CEILING      =ADJ_CEILING : SURF=426 : AREA=     58.32 : ADJACENT=uu10 : ADJ_SURF=453 : FRONT
WALL         =ADJ_WALL   : SURF=427 : AREA=     15.84 : ADJACENT=zone23-03 : ADJ_SURF=497 : FRONT : GEOSURF=0.018182
FLOOR        =ADJ_CEILING : SURF=428 : AREA=     58.32 : ADJACENT=dd10 : ADJ_SURF=469 : BACK : GEOSURF=0.8
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 307.93  : VOLUME= 256.608 : REFAREA= 58.32   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  dd01  /  A i r n o d e  dd01
*--------------------------------------------------------------------------------
ZONE dd01
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE dd01
FLOOR        =GROUND_FLOOR : SURF=429 : AREA=    142.68 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=430 : AREA=      39.6 : ADJACENT=dd02 : ADJ_SURF=441 : FRONT : GEOSURF=0.033088
WALL         =ADJ_WALL   : SURF=431 : AREA=     29.04 : ADJACENT=dd06 : ADJ_SURF=618 : FRONT : GEOSURF=0.024265
WALL         =EXT_WALL   : SURF=432 : AREA=     13.46 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.011247
WINDOW=EXT_WINDOW1 : SURF=437 : AREA=      27.9 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.023312
WALL         =EXT_WALL   : SURF=433 : AREA=     25.82 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.021574
WINDOW=EXT_WINDOW1 : SURF=438 : AREA=      26.4 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.022059
WINDOW=EXT_WINDOW1 : SURF=439 : AREA=      26.1 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.021808
WALL         =ADJ_WALL   : SURF=434 : AREA=     38.72 : ADJACENT=dd09 : ADJ_SURF=580 : FRONT : GEOSURF=0.032353
CEILING      =ADJ_CEILING : SURF=435 : AREA=    142.68 : ADJACENT=zone23-01 : ADJ_SURF=536 : FRONT
WALL         =ADJ_WALL   : SURF=436 : AREA=     12.32 : ADJACENT=dd09 : ADJ_SURF=581 : FRONT : GEOSURF=0.010294
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 753.35  : VOLUME= 627.792 : REFAREA= 142.68  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  dd02  /  A i r n o d e  dd02
*--------------------------------------------------------------------------------
ZONE dd02
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE dd02
WALL         =EXT_WALL   : SURF=440 : AREA=     14.04 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.017155
WINDOW=EXT_WINDOW1 : SURF=446 : AREA=       3.3 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004032
WINDOW=EXT_WINDOW1 : SURF=447 : AREA=      24.9 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.030425
WALL         =ADJ_WALL   : SURF=441 : AREA=      39.6 : ADJACENT=dd01 : ADJ_SURF=430 : BACK : GEOSURF=0.048387
WALL         =ADJ_WALL   : SURF=442 : AREA=      39.6 : ADJACENT=dd03 : ADJ_SURF=388 : BACK : GEOSURF=0.048387
CEILING      =ADJ_CEILING : SURF=443 : AREA=      86.4 : ADJACENT=zone23-02 : ADJ_SURF=587 : FRONT
WALL         =ADJ_WALL   : SURF=444 : AREA=     42.24 : ADJACENT=dd09 : ADJ_SURF=583 : FRONT : GEOSURF=0.051614
FLOOR        =GROUND_FLOOR : SURF=445 : AREA=      86.4 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 456.192 : VOLUME= 380.16  : REFAREA= 86.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  uu10  /  A i r n o d e  uu10
*--------------------------------------------------------------------------------
ZONE uu10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE uu10
WALL         =ADJ_WALL   : SURF=448 : AREA=     71.28 : ADJACENT=uu09 : ADJ_SURF=628 : FRONT : GEOSURF=0.081818
WALL         =ADJ_WALL   : SURF=449 : AREA=     71.28 : ADJACENT=uu11 : ADJ_SURF=678 : FRONT : GEOSURF=0.081818
WALL         =ADJ_WALL   : SURF=450 : AREA=     15.84 : ADJACENT=uu03 : ADJ_SURF=643 : FRONT : GEOSURF=0.018182
WALL         =ADJ_WALL   : SURF=451 : AREA=     15.84 : ADJACENT=uu07 : ADJ_SURF=401 : BACK : GEOSURF=0.018182
ROOF         =EXT_ROOF   : SURF=452 : AREA=     58.32 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING : SURF=453 : AREA=     58.32 : ADJACENT=zone23-10 : ADJ_SURF=426 : BACK : GEOSURF=0.8
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 307.93  : VOLUME= 256.608 : REFAREA= 58.32   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  dd07  /  A i r n o d e  dd07
*--------------------------------------------------------------------------------
ZONE dd07
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE dd07
WALL         =ADJ_WALL   : SURF=454 : AREA=     31.24 : ADJACENT=dd13 : ADJ_SURF=567 : FRONT : GEOSURF=0.017706
WALL         =ADJ_WALL   : SURF=455 : AREA=      39.6 : ADJACENT=dd08 : ADJ_SURF=419 : BACK : GEOSURF=0.022444
WALL         =ADJ_WALL   : SURF=456 : AREA=     62.04 : ADJACENT=dd09 : ADJ_SURF=576 : FRONT : GEOSURF=0.035162
WALL         =ADJ_WALL   : SURF=457 : AREA=     15.84 : ADJACENT=dd10 : ADJ_SURF=468 : FRONT : GEOSURF=0.008978
WALL         =ADJ_WALL   : SURF=458 : AREA=      13.2 : ADJACENT=dd12 : ADJ_SURF=400 : BACK : GEOSURF=0.007481
WALL         =ADJ_WALL   : SURF=459 : AREA=      39.6 : ADJACENT=dd06 : ADJ_SURF=620 : FRONT : GEOSURF=0.022444
CEILING      =ADJ_CEILING : SURF=460 : AREA=     279.9 : ADJACENT=zone23-07 : ADJ_SURF=597 : FRONT
WALL         =EXT_WALL   : SURF=461 : AREA=     43.84 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.024847
WINDOW=EXT_WINDOW1 : SURF=464 : AREA=        93 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.052709
WALL         =ADJ_WALL   : SURF=462 : AREA=     14.52 : ADJACENT=dd11 : ADJ_SURF=658 : FRONT : GEOSURF=0.008229
FLOOR        =GROUND_FLOOR : SURF=463 : AREA=     279.9 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1477.87 : VOLUME= 1231.56 : REFAREA= 279.9   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  dd10  /  A i r n o d e  dd10
*--------------------------------------------------------------------------------
ZONE dd10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE dd10
WALL         =ADJ_WALL   : SURF=465 : AREA=     71.28 : ADJACENT=dd09 : ADJ_SURF=578 : FRONT : GEOSURF=0.081818
WALL         =ADJ_WALL   : SURF=466 : AREA=     15.84 : ADJACENT=dd03 : ADJ_SURF=383 : BACK : GEOSURF=0.018182
WALL         =ADJ_WALL   : SURF=467 : AREA=     71.28 : ADJACENT=dd11 : ADJ_SURF=656 : FRONT : GEOSURF=0.081818
WALL         =ADJ_WALL   : SURF=468 : AREA=     15.84 : ADJACENT=dd07 : ADJ_SURF=457 : BACK : GEOSURF=0.018182
CEILING      =ADJ_CEILING : SURF=469 : AREA=     58.32 : ADJACENT=zone23-10 : ADJ_SURF=428 : FRONT
FLOOR        =GROUND_FLOOR : SURF=470 : AREA=     58.32 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 307.93  : VOLUME= 256.608 : REFAREA= 58.32   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  dd04  /  A i r n o d e  dd04
*--------------------------------------------------------------------------------
ZONE dd04
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE dd04
WALL         =ADJ_WALL   : SURF=471 : AREA=      5.28 : ADJACENT=dd11 : ADJ_SURF=661 : FRONT : GEOSURF=0.006452
WALL         =ADJ_WALL   : SURF=472 : AREA=      39.6 : ADJACENT=dd03 : ADJ_SURF=389 : BACK : GEOSURF=0.048386
WALL         =ADJ_WALL   : SURF=473 : AREA=     26.84 : ADJACENT=dd13 : ADJ_SURF=575 : FRONT : GEOSURF=0.032796
WALL         =ADJ_WALL   : SURF=474 : AREA=     10.12 : ADJACENT=dd12 : ADJ_SURF=398 : BACK : GEOSURF=0.012366
FLOOR        =GROUND_FLOOR : SURF=475 : AREA=      86.4 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=476 : AREA=     13.74 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.016789
WINDOW=EXT_WINDOW1 : SURF=479 : AREA=      28.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.034824
CEILING      =ADJ_CEILING : SURF=477 : AREA=      86.4 : ADJACENT=zone23-04 : ADJ_SURF=740 : FRONT
WALL         =ADJ_WALL   : SURF=478 : AREA=      39.6 : ADJACENT=dd05 : ADJ_SURF=560 : FRONT : GEOSURF=0.048387
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 456.192 : VOLUME= 380.16  : REFAREA= 86.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  uu13  /  A i r n o d e  uu13
*--------------------------------------------------------------------------------
ZONE uu13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE uu13
WALL         =ADJ_WALL   : SURF=480 : AREA=     38.72 : ADJACENT=uu05 : ADJ_SURF=546 : FRONT : GEOSURF=0.032353
WALL         =ADJ_WALL   : SURF=481 : AREA=     26.84 : ADJACENT=uu04 : ADJ_SURF=716 : FRONT : GEOSURF=0.022426
ROOF         =EXT_ROOF   : SURF=482 : AREA=   159.685 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=483 : AREA=     11.44 : ADJACENT=uu05 : ADJ_SURF=544 : FRONT : GEOSURF=0.009559
WALL         =ADJ_WALL   : SURF=484 : AREA=     17.16 : ADJACENT=uu08 : ADJ_SURF=684 : FRONT : GEOSURF=0.014338
WALL         =ADJ_WALL   : SURF=485 : AREA=     35.86 : ADJACENT=uu12 : ADJ_SURF=523 : FRONT : GEOSURF=0.029963
WALL         =ADJ_WALL   : SURF=486 : AREA=     32.56 : ADJACENT=uu08 : ADJ_SURF=685 : FRONT : GEOSURF=0.027206
FLOOR        =ADJ_CEILING : SURF=487 : AREA=   159.685 : ADJACENT=zone23-13 : ADJ_SURF=758 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=488 : AREA=     31.24 : ADJACENT=uu07 : ADJ_SURF=407 : BACK : GEOSURF=0.026103
WALL         =ADJ_WALL   : SURF=489 : AREA=     10.12 : ADJACENT=uu12 : ADJ_SURF=531 : FRONT : GEOSURF=0.008456
WALL         =ADJ_WALL   : SURF=490 : AREA=     35.42 : ADJACENT=uu12 : ADJ_SURF=527 : FRONT : GEOSURF=0.029596
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 843.137 : VOLUME= 702.614 : REFAREA= 159.685 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone23-03  /  A i r n o d e  zone23-03
*--------------------------------------------------------------------------------
ZONE zone23-03
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone23-03
WALL         =EXT_WALL   : SURF=491 : AREA=     20.46 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.019872
WINDOW=EXT_WINDOW1 : SURF=499 : AREA=      42.9 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.041667
WALL         =ADJ_WALL   : SURF=492 : AREA=     25.08 : ADJACENT=zone23-09 : ADJ_SURF=610 : FRONT : GEOSURF=0.024359
FLOOR        =ADJ_CEILING : SURF=493 : AREA=     129.6 : ADJACENT=dd03 : ADJ_SURF=386 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=494 : AREA=      39.6 : ADJACENT=zone23-02 : ADJ_SURF=589 : FRONT : GEOSURF=0.03846
CEILING      =ADJ_CEILING : SURF=495 : AREA=     129.6 : ADJACENT=uu03 : ADJ_SURF=638 : FRONT
WALL         =ADJ_WALL   : SURF=496 : AREA=      39.6 : ADJACENT=zone23-04 : ADJ_SURF=735 : FRONT : GEOSURF=0.038462
WALL         =ADJ_WALL   : SURF=497 : AREA=     15.84 : ADJACENT=zone23-10 : ADJ_SURF=427 : BACK : GEOSURF=0.015385
WALL         =ADJ_WALL   : SURF=498 : AREA=     22.44 : ADJACENT=zone23-11 : ADJ_SURF=746 : FRONT : GEOSURF=0.021795
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 684.288 : VOLUME= 570.24  : REFAREA= 129.6   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  uu06  /  A i r n o d e  uu06
*--------------------------------------------------------------------------------
ZONE uu06
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE uu06
ROOF         =EXT_ROOF   : SURF=500 : AREA=    144.24 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF=501 : AREA=     15.14 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.012744
WINDOW=EXT_WINDOW1 : SURF=508 : AREA=      31.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.026515
WALL         =ADJ_WALL   : SURF=502 : AREA=     29.04 : ADJACENT=uu01 : ADJ_SURF=518 : FRONT : GEOSURF=0.024444
WALL         =ADJ_WALL   : SURF=503 : AREA=     32.56 : ADJACENT=uu09 : ADJ_SURF=634 : FRONT : GEOSURF=0.027407
WALL         =ADJ_WALL   : SURF=504 : AREA=      17.6 : ADJACENT=uu09 : ADJ_SURF=630 : FRONT : GEOSURF=0.014815
WALL         =EXT_WALL   : SURF=505 : AREA=     23.86 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020084
WINDOW=EXT_WINDOW1 : SURF=509 : AREA=      26.4 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.022222
WINDOW=EXT_WINDOW1 : SURF=510 : AREA=      21.9 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.018434
FLOOR        =ADJ_CEILING : SURF=506 : AREA=    144.24 : ADJACENT=zone23-06 : ADJ_SURF=726 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=507 : AREA=      39.6 : ADJACENT=uu07 : ADJ_SURF=402 : BACK : GEOSURF=0.033335
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 761.587 : VOLUME= 634.656 : REFAREA= 144.24  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  uu01  /  A i r n o d e  uu01
*--------------------------------------------------------------------------------
ZONE uu01
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE uu01
ROOF         =EXT_ROOF   : SURF=511 : AREA=    142.68 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF=512 : AREA=     25.82 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.021574
WINDOW=EXT_WINDOW1 : SURF=519 : AREA=      26.1 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.021808
WINDOW=EXT_WINDOW1 : SURF=520 : AREA=      26.4 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.022059
WALL         =ADJ_WALL   : SURF=513 : AREA=      39.6 : ADJACENT=uu02 : ADJ_SURF=648 : FRONT : GEOSURF=0.033088
WALL         =ADJ_WALL   : SURF=514 : AREA=     12.32 : ADJACENT=uu09 : ADJ_SURF=633 : FRONT : GEOSURF=0.010294
FLOOR        =ADJ_CEILING : SURF=515 : AREA=    142.68 : ADJACENT=zone23-01 : ADJ_SURF=535 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=516 : AREA=     13.46 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.011247
WINDOW=EXT_WINDOW1 : SURF=521 : AREA=      27.9 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.023312
WALL         =ADJ_WALL   : SURF=517 : AREA=     38.72 : ADJACENT=uu09 : ADJ_SURF=635 : FRONT : GEOSURF=0.032353
WALL         =ADJ_WALL   : SURF=518 : AREA=     29.04 : ADJACENT=uu06 : ADJ_SURF=502 : BACK : GEOSURF=0.024265
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 753.35  : VOLUME= 627.792 : REFAREA= 142.68  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  uu12  /  A i r n o d e  uu12
*--------------------------------------------------------------------------------
ZONE uu12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE uu12
WALL         =ADJ_WALL   : SURF=522 : AREA=      13.2 : ADJACENT=uu07 : ADJ_SURF=405 : BACK : GEOSURF=0.013953
WALL         =ADJ_WALL   : SURF=523 : AREA=     35.86 : ADJACENT=uu13 : ADJ_SURF=485 : BACK : GEOSURF=0.037907
WALL         =ADJ_WALL   : SURF=524 : AREA=     10.12 : ADJACENT=uu04 : ADJ_SURF=721 : FRONT : GEOSURF=0.010698
WALL         =ADJ_WALL   : SURF=525 : AREA=      13.2 : ADJACENT=uu11 : ADJ_SURF=675 : FRONT : GEOSURF=0.013953
WALL         =ADJ_WALL   : SURF=526 : AREA=     13.42 : ADJACENT=uu11 : ADJ_SURF=674 : FRONT : GEOSURF=0.014186
WALL         =ADJ_WALL   : SURF=527 : AREA=     35.42 : ADJACENT=uu13 : ADJ_SURF=490 : BACK : GEOSURF=0.037442
WALL         =ADJ_WALL   : SURF=528 : AREA=     57.86 : ADJACENT=uu11 : ADJ_SURF=676 : FRONT : GEOSURF=0.061163
FLOOR        =ADJ_CEILING : SURF=529 : AREA=    57.965 : ADJACENT=zone23-12 : ADJ_SURF=708 : BACK : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF=530 : AREA=    57.965 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=531 : AREA=     10.12 : ADJACENT=uu13 : ADJ_SURF=489 : BACK : GEOSURF=0.010698
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 306.055 : VOLUME= 255.046 : REFAREA= 57.965  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone23-01  /  A i r n o d e  zone23-01
*--------------------------------------------------------------------------------
ZONE zone23-01
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone23-01
WALL         =ADJ_WALL   : SURF=532 : AREA=      39.6 : ADJACENT=zone23-02 : ADJ_SURF=591 : FRONT : GEOSURF=0.033088
WALL         =ADJ_WALL   : SURF=533 : AREA=     12.32 : ADJACENT=zone23-09 : ADJ_SURF=613 : FRONT : GEOSURF=0.010294
WALL         =ADJ_WALL   : SURF=534 : AREA=     29.04 : ADJACENT=zone23-06 : ADJ_SURF=723 : FRONT : GEOSURF=0.024265
CEILING      =ADJ_CEILING : SURF=535 : AREA=    142.68 : ADJACENT=uu01 : ADJ_SURF=515 : FRONT
FLOOR        =ADJ_CEILING : SURF=536 : AREA=    142.68 : ADJACENT=dd01 : ADJ_SURF=435 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=537 : AREA=     25.82 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.021574
WINDOW=EXT_WINDOW1 : SURF=540 : AREA=      26.4 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.022059
WINDOW=EXT_WINDOW1 : SURF=541 : AREA=      26.1 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.021808
WALL         =EXT_WALL   : SURF=538 : AREA=     13.46 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.011247
WINDOW=EXT_WINDOW1 : SURF=542 : AREA=      27.9 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.023312
WALL         =ADJ_WALL   : SURF=539 : AREA=     38.72 : ADJACENT=zone23-09 : ADJ_SURF=609 : FRONT : GEOSURF=0.032353
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 753.35  : VOLUME= 627.792 : REFAREA= 142.68  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  uu05  /  A i r n o d e  uu05
*--------------------------------------------------------------------------------
ZONE uu05
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE uu05
WALL         =EXT_WALL   : SURF=543 : AREA=    25.971 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.021069
WINDOW=EXT_WINDOW1 : SURF=551 : AREA=    26.252 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.021297
WINDOW=EXT_WINDOW1 : SURF=552 : AREA=    26.554 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.021542
WALL         =ADJ_WALL   : SURF=544 : AREA=     11.44 : ADJACENT=uu13 : ADJ_SURF=483 : BACK : GEOSURF=0.009281
FLOOR        =ADJ_CEILING : SURF=545 : AREA=   158.019 : ADJACENT=zone23-05 : ADJ_SURF=696 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=546 : AREA=     38.72 : ADJACENT=uu13 : ADJ_SURF=480 : BACK : GEOSURF=0.031412
WALL         =ADJ_WALL   : SURF=547 : AREA=    37.513 : ADJACENT=uu08 : ADJ_SURF=683 : FRONT : GEOSURF=0.030433
WALL         =EXT_WALL   : SURF=548 : AREA=     13.18 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.010692
WINDOW=EXT_WINDOW1 : SURF=553 : AREA=      27.3 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.022147
ROOF         =EXT_ROOF   : SURF=549 : AREA=   158.019 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=550 : AREA=      39.6 : ADJACENT=uu04 : ADJ_SURF=719 : FRONT : GEOSURF=0.032127
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 834.34  : VOLUME= 695.284 : REFAREA= 158.019 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  dd05  /  A i r n o d e  dd05
*--------------------------------------------------------------------------------
ZONE dd05
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE dd05
FLOOR        =GROUND_FLOOR : SURF=554 : AREA=   158.019 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=555 : AREA=   158.019 : ADJACENT=zone23-05 : ADJ_SURF=699 : FRONT
WALL         =EXT_WALL   : SURF=556 : AREA=     13.18 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.010692
WINDOW=EXT_WINDOW1 : SURF=562 : AREA=      27.3 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.022147
WALL         =ADJ_WALL   : SURF=557 : AREA=     38.72 : ADJACENT=dd13 : ADJ_SURF=568 : FRONT : GEOSURF=0.031412
WALL         =EXT_WALL   : SURF=558 : AREA=    25.971 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.021069
WINDOW=EXT_WINDOW1 : SURF=563 : AREA=    26.252 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.021297
WINDOW=EXT_WINDOW1 : SURF=564 : AREA=    26.554 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.021542
WALL         =ADJ_WALL   : SURF=559 : AREA=     11.44 : ADJACENT=dd13 : ADJ_SURF=572 : FRONT : GEOSURF=0.009281
WALL         =ADJ_WALL   : SURF=560 : AREA=      39.6 : ADJACENT=dd04 : ADJ_SURF=478 : BACK : GEOSURF=0.032127
WALL         =ADJ_WALL   : SURF=561 : AREA=    37.513 : ADJACENT=dd08 : ADJ_SURF=418 : BACK : GEOSURF=0.030433
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 834.34  : VOLUME= 695.284 : REFAREA= 158.019 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  dd13  /  A i r n o d e  dd13
*--------------------------------------------------------------------------------
ZONE dd13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE dd13
WALL         =ADJ_WALL   : SURF=565 : AREA=     35.42 : ADJACENT=dd12 : ADJ_SURF=399 : BACK : GEOSURF=0.029596
WALL         =ADJ_WALL   : SURF=566 : AREA=     32.56 : ADJACENT=dd08 : ADJ_SURF=412 : BACK : GEOSURF=0.027206
WALL         =ADJ_WALL   : SURF=567 : AREA=     31.24 : ADJACENT=dd07 : ADJ_SURF=454 : BACK : GEOSURF=0.026103
WALL         =ADJ_WALL   : SURF=568 : AREA=     38.72 : ADJACENT=dd05 : ADJ_SURF=557 : BACK : GEOSURF=0.032353
CEILING      =ADJ_CEILING : SURF=569 : AREA=   159.685 : ADJACENT=zone23-13 : ADJ_SURF=760 : FRONT
WALL         =ADJ_WALL   : SURF=570 : AREA=     35.86 : ADJACENT=dd12 : ADJ_SURF=395 : BACK : GEOSURF=0.029963
FLOOR        =GROUND_FLOOR : SURF=571 : AREA=   159.685 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=572 : AREA=     11.44 : ADJACENT=dd05 : ADJ_SURF=559 : BACK : GEOSURF=0.009559
WALL         =ADJ_WALL   : SURF=573 : AREA=     10.12 : ADJACENT=dd12 : ADJ_SURF=394 : BACK : GEOSURF=0.008456
WALL         =ADJ_WALL   : SURF=574 : AREA=     17.16 : ADJACENT=dd08 : ADJ_SURF=414 : BACK : GEOSURF=0.014338
WALL         =ADJ_WALL   : SURF=575 : AREA=     26.84 : ADJACENT=dd04 : ADJ_SURF=473 : BACK : GEOSURF=0.022426
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 843.137 : VOLUME= 702.614 : REFAREA= 159.685 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  dd09  /  A i r n o d e  dd09
*--------------------------------------------------------------------------------
ZONE dd09
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE dd09
WALL         =ADJ_WALL   : SURF=576 : AREA=     62.04 : ADJACENT=dd07 : ADJ_SURF=456 : BACK : GEOSURF=0.041108
WALL         =ADJ_WALL   : SURF=577 : AREA=     32.56 : ADJACENT=dd06 : ADJ_SURF=622 : FRONT : GEOSURF=0.021574
WALL         =ADJ_WALL   : SURF=578 : AREA=     71.28 : ADJACENT=dd10 : ADJ_SURF=465 : BACK : GEOSURF=0.047231
WALL         =ADJ_WALL   : SURF=579 : AREA=     25.08 : ADJACENT=dd03 : ADJ_SURF=387 : BACK : GEOSURF=0.016618
WALL         =ADJ_WALL   : SURF=580 : AREA=     38.72 : ADJACENT=dd01 : ADJ_SURF=434 : BACK : GEOSURF=0.025656
WALL         =ADJ_WALL   : SURF=581 : AREA=     12.32 : ADJACENT=dd01 : ADJ_SURF=436 : BACK : GEOSURF=0.008163
FLOOR        =GROUND_FLOOR : SURF=582 : AREA=    293.22 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=583 : AREA=     42.24 : ADJACENT=dd02 : ADJ_SURF=444 : BACK : GEOSURF=0.027988
WALL         =ADJ_WALL   : SURF=584 : AREA=      17.6 : ADJACENT=dd06 : ADJ_SURF=615 : FRONT : GEOSURF=0.011662
CEILING      =ADJ_CEILING : SURF=585 : AREA=    293.22 : ADJACENT=zone23-09 : ADJ_SURF=607 : FRONT
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 1548.2  : VOLUME= 1290.17 : REFAREA= 293.22  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone23-02  /  A i r n o d e  zone23-02
*--------------------------------------------------------------------------------
ZONE zone23-02
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone23-02
CEILING      =ADJ_CEILING : SURF=586 : AREA=      86.4 : ADJACENT=uu02 : ADJ_SURF=647 : FRONT
FLOOR        =ADJ_CEILING : SURF=587 : AREA=      86.4 : ADJACENT=dd02 : ADJ_SURF=443 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=588 : AREA=     42.24 : ADJACENT=zone23-09 : ADJ_SURF=605 : FRONT : GEOSURF=0.051614
WALL         =ADJ_WALL   : SURF=589 : AREA=      39.6 : ADJACENT=zone23-03 : ADJ_SURF=494 : BACK : GEOSURF=0.048387
WALL         =EXT_WALL   : SURF=590 : AREA=     14.04 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.017155
WINDOW=EXT_WINDOW1 : SURF=592 : AREA=       3.3 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004032
WINDOW=EXT_WINDOW1 : SURF=593 : AREA=      24.9 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.030425
WALL         =ADJ_WALL   : SURF=591 : AREA=      39.6 : ADJACENT=zone23-01 : ADJ_SURF=532 : BACK : GEOSURF=0.048387
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 456.192 : VOLUME= 380.16  : REFAREA= 86.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone23-07  /  A i r n o d e  zone23-07
*--------------------------------------------------------------------------------
ZONE zone23-07
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone23-07
WALL         =EXT_WALL   : SURF=594 : AREA=     43.84 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.024847
WINDOW=EXT_WINDOW1 : SURF=604 : AREA=        93 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.052709
WALL         =ADJ_WALL   : SURF=595 : AREA=     62.04 : ADJACENT=zone23-09 : ADJ_SURF=614 : FRONT : GEOSURF=0.035162
WALL         =ADJ_WALL   : SURF=596 : AREA=     31.24 : ADJACENT=zone23-13 : ADJ_SURF=762 : FRONT : GEOSURF=0.017706
FLOOR        =ADJ_CEILING : SURF=597 : AREA=     279.9 : ADJACENT=dd07 : ADJ_SURF=460 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=598 : AREA=      13.2 : ADJACENT=zone23-12 : ADJ_SURF=709 : FRONT : GEOSURF=0.007481
WALL         =ADJ_WALL   : SURF=599 : AREA=     15.84 : ADJACENT=zone23-10 : ADJ_SURF=423 : BACK : GEOSURF=0.008978
WALL         =ADJ_WALL   : SURF=600 : AREA=      39.6 : ADJACENT=zone23-08 : ADJ_SURF=664 : FRONT : GEOSURF=0.022444
WALL         =ADJ_WALL   : SURF=601 : AREA=     14.52 : ADJACENT=zone23-11 : ADJ_SURF=743 : FRONT : GEOSURF=0.008229
CEILING      =ADJ_CEILING : SURF=602 : AREA=     279.9 : ADJACENT=uu07 : ADJ_SURF=406 : FRONT
WALL         =ADJ_WALL   : SURF=603 : AREA=      39.6 : ADJACENT=zone23-06 : ADJ_SURF=725 : FRONT : GEOSURF=0.022444
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1477.87 : VOLUME= 1231.56 : REFAREA= 279.9   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone23-09  /  A i r n o d e  zone23-09
*--------------------------------------------------------------------------------
ZONE zone23-09
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone23-09
WALL         =ADJ_WALL   : SURF=605 : AREA=     42.24 : ADJACENT=zone23-02 : ADJ_SURF=588 : BACK : GEOSURF=0.027988
CEILING      =ADJ_CEILING : SURF=606 : AREA=    293.22 : ADJACENT=uu09 : ADJ_SURF=632 : FRONT
FLOOR        =ADJ_CEILING : SURF=607 : AREA=    293.22 : ADJACENT=dd09 : ADJ_SURF=585 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=608 : AREA=      17.6 : ADJACENT=zone23-06 : ADJ_SURF=730 : FRONT : GEOSURF=0.011662
WALL         =ADJ_WALL   : SURF=609 : AREA=     38.72 : ADJACENT=zone23-01 : ADJ_SURF=539 : BACK : GEOSURF=0.025656
WALL         =ADJ_WALL   : SURF=610 : AREA=     25.08 : ADJACENT=zone23-03 : ADJ_SURF=492 : BACK : GEOSURF=0.016618
WALL         =ADJ_WALL   : SURF=611 : AREA=     71.28 : ADJACENT=zone23-10 : ADJ_SURF=424 : BACK : GEOSURF=0.047231
WALL         =ADJ_WALL   : SURF=612 : AREA=     32.56 : ADJACENT=zone23-06 : ADJ_SURF=728 : FRONT : GEOSURF=0.021574
WALL         =ADJ_WALL   : SURF=613 : AREA=     12.32 : ADJACENT=zone23-01 : ADJ_SURF=533 : BACK : GEOSURF=0.008163
WALL         =ADJ_WALL   : SURF=614 : AREA=     62.04 : ADJACENT=zone23-07 : ADJ_SURF=595 : BACK : GEOSURF=0.041108
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 1548.2  : VOLUME= 1290.17 : REFAREA= 293.22  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  dd06  /  A i r n o d e  dd06
*--------------------------------------------------------------------------------
ZONE dd06
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE dd06
WALL         =ADJ_WALL   : SURF=615 : AREA=      17.6 : ADJACENT=dd09 : ADJ_SURF=584 : BACK : GEOSURF=0.014815
WALL         =EXT_WALL   : SURF=616 : AREA=     15.14 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.012744
WINDOW=EXT_WINDOW1 : SURF=623 : AREA=      31.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.026515
CEILING      =ADJ_CEILING : SURF=617 : AREA=    144.24 : ADJACENT=zone23-06 : ADJ_SURF=727 : FRONT
WALL         =ADJ_WALL   : SURF=618 : AREA=     29.04 : ADJACENT=dd01 : ADJ_SURF=431 : BACK : GEOSURF=0.024444
FLOOR        =GROUND_FLOOR : SURF=619 : AREA=    144.24 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=620 : AREA=      39.6 : ADJACENT=dd07 : ADJ_SURF=459 : BACK : GEOSURF=0.033335
WALL         =EXT_WALL   : SURF=621 : AREA=     23.86 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020084
WINDOW=EXT_WINDOW1 : SURF=624 : AREA=      21.9 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.018434
WINDOW=EXT_WINDOW1 : SURF=625 : AREA=      26.4 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.022222
WALL         =ADJ_WALL   : SURF=622 : AREA=     32.56 : ADJACENT=dd09 : ADJ_SURF=577 : BACK : GEOSURF=0.027407
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 761.587 : VOLUME= 634.656 : REFAREA= 144.24  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  uu09  /  A i r n o d e  uu09
*--------------------------------------------------------------------------------
ZONE uu09
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE uu09
WALL         =ADJ_WALL   : SURF=626 : AREA=     25.08 : ADJACENT=uu03 : ADJ_SURF=637 : FRONT : GEOSURF=0.016618
ROOF         =EXT_ROOF   : SURF=627 : AREA=    293.22 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=628 : AREA=     71.28 : ADJACENT=uu10 : ADJ_SURF=448 : BACK : GEOSURF=0.047231
WALL         =ADJ_WALL   : SURF=629 : AREA=     62.04 : ADJACENT=uu07 : ADJ_SURF=410 : BACK : GEOSURF=0.041108
WALL         =ADJ_WALL   : SURF=630 : AREA=      17.6 : ADJACENT=uu06 : ADJ_SURF=504 : BACK : GEOSURF=0.011662
WALL         =ADJ_WALL   : SURF=631 : AREA=     42.24 : ADJACENT=uu02 : ADJ_SURF=645 : FRONT : GEOSURF=0.027988
FLOOR        =ADJ_CEILING : SURF=632 : AREA=    293.22 : ADJACENT=zone23-09 : ADJ_SURF=606 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=633 : AREA=     12.32 : ADJACENT=uu01 : ADJ_SURF=514 : BACK : GEOSURF=0.008163
WALL         =ADJ_WALL   : SURF=634 : AREA=     32.56 : ADJACENT=uu06 : ADJ_SURF=503 : BACK : GEOSURF=0.021574
WALL         =ADJ_WALL   : SURF=635 : AREA=     38.72 : ADJACENT=uu01 : ADJ_SURF=517 : BACK : GEOSURF=0.025656
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 1548.2  : VOLUME= 1290.17 : REFAREA= 293.22  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  uu03  /  A i r n o d e  uu03
*--------------------------------------------------------------------------------
ZONE uu03
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE uu03
ROOF         =EXT_ROOF   : SURF=636 : AREA=     129.6 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=637 : AREA=     25.08 : ADJACENT=uu09 : ADJ_SURF=626 : BACK : GEOSURF=0.024359
FLOOR        =ADJ_CEILING : SURF=638 : AREA=     129.6 : ADJACENT=zone23-03 : ADJ_SURF=495 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=639 : AREA=     22.44 : ADJACENT=uu11 : ADJ_SURF=673 : FRONT : GEOSURF=0.021795
WALL         =ADJ_WALL   : SURF=640 : AREA=      39.6 : ADJACENT=uu04 : ADJ_SURF=714 : FRONT : GEOSURF=0.03846
WALL         =ADJ_WALL   : SURF=641 : AREA=      39.6 : ADJACENT=uu02 : ADJ_SURF=649 : FRONT : GEOSURF=0.038462
WALL         =EXT_WALL   : SURF=642 : AREA=     20.46 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.019872
WINDOW=EXT_WINDOW1 : SURF=644 : AREA=      42.9 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.041667
WALL         =ADJ_WALL   : SURF=643 : AREA=     15.84 : ADJACENT=uu10 : ADJ_SURF=450 : BACK : GEOSURF=0.015385
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 684.288 : VOLUME= 570.24  : REFAREA= 129.6   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  uu02  /  A i r n o d e  uu02
*--------------------------------------------------------------------------------
ZONE uu02
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE uu02
WALL         =ADJ_WALL   : SURF=645 : AREA=     42.24 : ADJACENT=uu09 : ADJ_SURF=631 : BACK : GEOSURF=0.051614
WALL         =EXT_WALL   : SURF=646 : AREA=     14.04 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.017155
WINDOW=EXT_WINDOW1 : SURF=651 : AREA=       3.3 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004032
WINDOW=EXT_WINDOW1 : SURF=652 : AREA=      24.9 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.030425
FLOOR        =ADJ_CEILING : SURF=647 : AREA=      86.4 : ADJACENT=zone23-02 : ADJ_SURF=586 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=648 : AREA=      39.6 : ADJACENT=uu01 : ADJ_SURF=513 : BACK : GEOSURF=0.048387
WALL         =ADJ_WALL   : SURF=649 : AREA=      39.6 : ADJACENT=uu03 : ADJ_SURF=641 : BACK : GEOSURF=0.048387
ROOF         =EXT_ROOF   : SURF=650 : AREA=      86.4 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 456.192 : VOLUME= 380.16  : REFAREA= 86.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  dd11  /  A i r n o d e  dd11
*--------------------------------------------------------------------------------
ZONE dd11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE dd11
WALL         =ADJ_WALL   : SURF=653 : AREA=     22.44 : ADJACENT=dd03 : ADJ_SURF=382 : BACK : GEOSURF=0.022667
WALL         =ADJ_WALL   : SURF=654 : AREA=     13.42 : ADJACENT=dd12 : ADJ_SURF=392 : BACK : GEOSURF=0.013556
WALL         =ADJ_WALL   : SURF=655 : AREA=     57.86 : ADJACENT=dd12 : ADJ_SURF=393 : BACK : GEOSURF=0.058444
WALL         =ADJ_WALL   : SURF=656 : AREA=     71.28 : ADJACENT=dd10 : ADJ_SURF=467 : BACK : GEOSURF=0.072
CEILING      =ADJ_CEILING : SURF=657 : AREA=     62.61 : ADJACENT=zone23-11 : ADJ_SURF=744 : FRONT
WALL         =ADJ_WALL   : SURF=658 : AREA=     14.52 : ADJACENT=dd07 : ADJ_SURF=462 : BACK : GEOSURF=0.014667
WALL         =ADJ_WALL   : SURF=659 : AREA=      13.2 : ADJACENT=dd12 : ADJ_SURF=391 : BACK : GEOSURF=0.013333
FLOOR        =GROUND_FLOOR : SURF=660 : AREA=     62.61 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=661 : AREA=      5.28 : ADJACENT=dd04 : ADJ_SURF=471 : BACK : GEOSURF=0.005333
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 330.581 : VOLUME= 275.484 : REFAREA= 62.61   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone23-08  /  A i r n o d e  zone23-08
*--------------------------------------------------------------------------------
ZONE zone23-08
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone23-08
WALL         =ADJ_WALL   : SURF=662 : AREA=     17.16 : ADJACENT=zone23-13 : ADJ_SURF=752 : FRONT : GEOSURF=0.013105
WALL         =ADJ_WALL   : SURF=663 : AREA=    37.513 : ADJACENT=zone23-05 : ADJ_SURF=693 : FRONT : GEOSURF=0.028648
WALL         =ADJ_WALL   : SURF=664 : AREA=      39.6 : ADJACENT=zone23-07 : ADJ_SURF=600 : BACK : GEOSURF=0.030241
CEILING      =ADJ_CEILING : SURF=665 : AREA=   189.471 : ADJACENT=uu08 : ADJ_SURF=689 : FRONT
WALL         =ADJ_WALL   : SURF=666 : AREA=     32.56 : ADJACENT=zone23-13 : ADJ_SURF=756 : FRONT : GEOSURF=0.024865
WALL         =EXT_WALL   : SURF=667 : AREA=    23.999 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.018327
WINDOW=EXT_WINDOW1 : SURF=670 : AREA=    26.554 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.020278
WINDOW=EXT_WINDOW1 : SURF=671 : AREA=    22.028 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.016822
FLOOR        =ADJ_CEILING : SURF=668 : AREA=   189.471 : ADJACENT=dd08 : ADJ_SURF=413 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=669 : AREA=     20.18 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.015411
WINDOW=EXT_WINDOW1 : SURF=672 : AREA=      42.3 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.032303
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1000.41 : VOLUME= 833.672 : REFAREA= 189.471 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  uu11  /  A i r n o d e  uu11
*--------------------------------------------------------------------------------
ZONE uu11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE uu11
WALL         =ADJ_WALL   : SURF=673 : AREA=     22.44 : ADJACENT=uu03 : ADJ_SURF=639 : BACK : GEOSURF=0.022667
WALL         =ADJ_WALL   : SURF=674 : AREA=     13.42 : ADJACENT=uu12 : ADJ_SURF=526 : BACK : GEOSURF=0.013556
WALL         =ADJ_WALL   : SURF=675 : AREA=      13.2 : ADJACENT=uu12 : ADJ_SURF=525 : BACK : GEOSURF=0.013333
WALL         =ADJ_WALL   : SURF=676 : AREA=     57.86 : ADJACENT=uu12 : ADJ_SURF=528 : BACK : GEOSURF=0.058444
WALL         =ADJ_WALL   : SURF=677 : AREA=      5.28 : ADJACENT=uu04 : ADJ_SURF=717 : FRONT : GEOSURF=0.005333
WALL         =ADJ_WALL   : SURF=678 : AREA=     71.28 : ADJACENT=uu10 : ADJ_SURF=449 : BACK : GEOSURF=0.072
FLOOR        =ADJ_CEILING : SURF=679 : AREA=     62.61 : ADJACENT=zone23-11 : ADJ_SURF=748 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=680 : AREA=     14.52 : ADJACENT=uu07 : ADJ_SURF=403 : BACK : GEOSURF=0.014667
ROOF         =EXT_ROOF   : SURF=681 : AREA=     62.61 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 330.581 : VOLUME= 275.484 : REFAREA= 62.61   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  uu08  /  A i r n o d e  uu08
*--------------------------------------------------------------------------------
ZONE uu08
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE uu08
WALL         =EXT_WALL   : SURF=682 : AREA=    23.999 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.018327
WINDOW=EXT_WINDOW1 : SURF=690 : AREA=    22.028 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.016822
WINDOW=EXT_WINDOW1 : SURF=691 : AREA=    26.554 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.020278
WALL         =ADJ_WALL   : SURF=683 : AREA=    37.513 : ADJACENT=uu05 : ADJ_SURF=547 : BACK : GEOSURF=0.028648
WALL         =ADJ_WALL   : SURF=684 : AREA=     17.16 : ADJACENT=uu13 : ADJ_SURF=484 : BACK : GEOSURF=0.013105
WALL         =ADJ_WALL   : SURF=685 : AREA=     32.56 : ADJACENT=uu13 : ADJ_SURF=486 : BACK : GEOSURF=0.024865
ROOF         =EXT_ROOF   : SURF=686 : AREA=   189.471 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF=687 : AREA=     20.18 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.015411
WINDOW=EXT_WINDOW1 : SURF=692 : AREA=      42.3 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.032303
WALL         =ADJ_WALL   : SURF=688 : AREA=      39.6 : ADJACENT=uu07 : ADJ_SURF=409 : BACK : GEOSURF=0.030241
FLOOR        =ADJ_CEILING : SURF=689 : AREA=   189.471 : ADJACENT=zone23-08 : ADJ_SURF=665 : BACK : GEOSURF=0.8
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1000.41 : VOLUME= 833.672 : REFAREA= 189.471 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone23-05  /  A i r n o d e  zone23-05
*--------------------------------------------------------------------------------
ZONE zone23-05
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone23-05
WALL         =ADJ_WALL   : SURF=693 : AREA=    37.513 : ADJACENT=zone23-08 : ADJ_SURF=663 : BACK : GEOSURF=0.030433
WALL         =ADJ_WALL   : SURF=694 : AREA=      39.6 : ADJACENT=zone23-04 : ADJ_SURF=737 : FRONT : GEOSURF=0.032127
WALL         =ADJ_WALL   : SURF=695 : AREA=     11.44 : ADJACENT=zone23-13 : ADJ_SURF=753 : FRONT : GEOSURF=0.009281
CEILING      =ADJ_CEILING : SURF=696 : AREA=   158.019 : ADJACENT=uu05 : ADJ_SURF=545 : FRONT
WALL         =ADJ_WALL   : SURF=697 : AREA=     38.72 : ADJACENT=zone23-13 : ADJ_SURF=754 : FRONT : GEOSURF=0.031412
WALL         =EXT_WALL   : SURF=698 : AREA=    25.971 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.021069
WINDOW=EXT_WINDOW1 : SURF=701 : AREA=    26.252 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.021297
WINDOW=EXT_WINDOW1 : SURF=702 : AREA=    26.554 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.021542
FLOOR        =ADJ_CEILING : SURF=699 : AREA=   158.019 : ADJACENT=dd05 : ADJ_SURF=555 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=700 : AREA=     13.18 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.010692
WINDOW=EXT_WINDOW1 : SURF=703 : AREA=      27.3 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.022147
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 834.34  : VOLUME= 695.284 : REFAREA= 158.019 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone23-12  /  A i r n o d e  zone23-12
*--------------------------------------------------------------------------------
ZONE zone23-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone23-12
WALL         =ADJ_WALL   : SURF=704 : AREA=     10.12 : ADJACENT=zone23-04 : ADJ_SURF=738 : FRONT : GEOSURF=0.010698
WALL         =ADJ_WALL   : SURF=705 : AREA=     10.12 : ADJACENT=zone23-13 : ADJ_SURF=757 : FRONT : GEOSURF=0.010698
WALL         =ADJ_WALL   : SURF=706 : AREA=      13.2 : ADJACENT=zone23-11 : ADJ_SURF=751 : FRONT : GEOSURF=0.013953
WALL         =ADJ_WALL   : SURF=707 : AREA=     35.42 : ADJACENT=zone23-13 : ADJ_SURF=755 : FRONT : GEOSURF=0.037442
CEILING      =ADJ_CEILING : SURF=708 : AREA=    57.965 : ADJACENT=uu12 : ADJ_SURF=529 : FRONT
WALL         =ADJ_WALL   : SURF=709 : AREA=      13.2 : ADJACENT=zone23-07 : ADJ_SURF=598 : BACK : GEOSURF=0.013953
WALL         =ADJ_WALL   : SURF=710 : AREA=     57.86 : ADJACENT=zone23-11 : ADJ_SURF=750 : FRONT : GEOSURF=0.061163
WALL         =ADJ_WALL   : SURF=711 : AREA=     13.42 : ADJACENT=zone23-11 : ADJ_SURF=745 : FRONT : GEOSURF=0.014186
FLOOR        =ADJ_CEILING : SURF=712 : AREA=    57.965 : ADJACENT=dd12 : ADJ_SURF=396 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=713 : AREA=     35.86 : ADJACENT=zone23-13 : ADJ_SURF=759 : FRONT : GEOSURF=0.037907
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 306.055 : VOLUME= 255.046 : REFAREA= 57.965  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  uu04  /  A i r n o d e  uu04
*--------------------------------------------------------------------------------
ZONE uu04
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE uu04
WALL         =ADJ_WALL   : SURF=714 : AREA=      39.6 : ADJACENT=uu03 : ADJ_SURF=640 : BACK : GEOSURF=0.048386
ROOF         =EXT_ROOF   : SURF=715 : AREA=      86.4 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=716 : AREA=     26.84 : ADJACENT=uu13 : ADJ_SURF=481 : BACK : GEOSURF=0.032796
WALL         =ADJ_WALL   : SURF=717 : AREA=      5.28 : ADJACENT=uu11 : ADJ_SURF=677 : BACK : GEOSURF=0.006452
WALL         =EXT_WALL   : SURF=718 : AREA=     13.74 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.016789
WINDOW=EXT_WINDOW1 : SURF=722 : AREA=      28.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.034824
WALL         =ADJ_WALL   : SURF=719 : AREA=      39.6 : ADJACENT=uu05 : ADJ_SURF=550 : BACK : GEOSURF=0.048387
FLOOR        =ADJ_CEILING : SURF=720 : AREA=      86.4 : ADJACENT=zone23-04 : ADJ_SURF=739 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=721 : AREA=     10.12 : ADJACENT=uu12 : ADJ_SURF=524 : BACK : GEOSURF=0.012366
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 456.192 : VOLUME= 380.16  : REFAREA= 86.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone23-06  /  A i r n o d e  zone23-06
*--------------------------------------------------------------------------------
ZONE zone23-06
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone23-06
WALL         =ADJ_WALL   : SURF=723 : AREA=     29.04 : ADJACENT=zone23-01 : ADJ_SURF=534 : BACK : GEOSURF=0.024444
WALL         =EXT_WALL   : SURF=724 : AREA=     15.14 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.012744
WINDOW=EXT_WINDOW1 : SURF=731 : AREA=      31.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.026515
WALL         =ADJ_WALL   : SURF=725 : AREA=      39.6 : ADJACENT=zone23-07 : ADJ_SURF=603 : BACK : GEOSURF=0.033335
CEILING      =ADJ_CEILING : SURF=726 : AREA=    144.24 : ADJACENT=uu06 : ADJ_SURF=506 : FRONT
FLOOR        =ADJ_CEILING : SURF=727 : AREA=    144.24 : ADJACENT=dd06 : ADJ_SURF=617 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=728 : AREA=     32.56 : ADJACENT=zone23-09 : ADJ_SURF=612 : BACK : GEOSURF=0.027407
WALL         =EXT_WALL   : SURF=729 : AREA=     23.86 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020084
WINDOW=EXT_WINDOW1 : SURF=732 : AREA=      21.9 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.018434
WINDOW=EXT_WINDOW1 : SURF=733 : AREA=      26.4 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.022222
WALL         =ADJ_WALL   : SURF=730 : AREA=      17.6 : ADJACENT=zone23-09 : ADJ_SURF=608 : BACK : GEOSURF=0.014815
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 761.587 : VOLUME= 634.656 : REFAREA= 144.24  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone23-04  /  A i r n o d e  zone23-04
*--------------------------------------------------------------------------------
ZONE zone23-04
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone23-04
WALL         =ADJ_WALL   : SURF=734 : AREA=      5.28 : ADJACENT=zone23-11 : ADJ_SURF=749 : FRONT : GEOSURF=0.006452
WALL         =ADJ_WALL   : SURF=735 : AREA=      39.6 : ADJACENT=zone23-03 : ADJ_SURF=496 : BACK : GEOSURF=0.048386
WALL         =ADJ_WALL   : SURF=736 : AREA=     26.84 : ADJACENT=zone23-13 : ADJ_SURF=761 : FRONT : GEOSURF=0.032796
WALL         =ADJ_WALL   : SURF=737 : AREA=      39.6 : ADJACENT=zone23-05 : ADJ_SURF=694 : BACK : GEOSURF=0.048387
WALL         =ADJ_WALL   : SURF=738 : AREA=     10.12 : ADJACENT=zone23-12 : ADJ_SURF=704 : BACK : GEOSURF=0.012366
CEILING      =ADJ_CEILING : SURF=739 : AREA=      86.4 : ADJACENT=uu04 : ADJ_SURF=720 : FRONT
FLOOR        =ADJ_CEILING : SURF=740 : AREA=      86.4 : ADJACENT=dd04 : ADJ_SURF=477 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=741 : AREA=     13.74 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.016789
WINDOW=EXT_WINDOW1 : SURF=742 : AREA=      28.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.034824
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 456.192 : VOLUME= 380.16  : REFAREA= 86.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone23-11  /  A i r n o d e  zone23-11
*--------------------------------------------------------------------------------
ZONE zone23-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone23-11
WALL         =ADJ_WALL   : SURF=743 : AREA=     14.52 : ADJACENT=zone23-07 : ADJ_SURF=601 : BACK : GEOSURF=0.014667
FLOOR        =ADJ_CEILING : SURF=744 : AREA=     62.61 : ADJACENT=dd11 : ADJ_SURF=657 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=745 : AREA=     13.42 : ADJACENT=zone23-12 : ADJ_SURF=711 : BACK : GEOSURF=0.013556
WALL         =ADJ_WALL   : SURF=746 : AREA=     22.44 : ADJACENT=zone23-03 : ADJ_SURF=498 : BACK : GEOSURF=0.022667
WALL         =ADJ_WALL   : SURF=747 : AREA=     71.28 : ADJACENT=zone23-10 : ADJ_SURF=425 : BACK : GEOSURF=0.072
CEILING      =ADJ_CEILING : SURF=748 : AREA=     62.61 : ADJACENT=uu11 : ADJ_SURF=679 : FRONT
WALL         =ADJ_WALL   : SURF=749 : AREA=      5.28 : ADJACENT=zone23-04 : ADJ_SURF=734 : BACK : GEOSURF=0.005333
WALL         =ADJ_WALL   : SURF=750 : AREA=     57.86 : ADJACENT=zone23-12 : ADJ_SURF=710 : BACK : GEOSURF=0.058444
WALL         =ADJ_WALL   : SURF=751 : AREA=      13.2 : ADJACENT=zone23-12 : ADJ_SURF=706 : BACK : GEOSURF=0.013333
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 330.581 : VOLUME= 275.484 : REFAREA= 62.61   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone23-13  /  A i r n o d e  zone23-13
*--------------------------------------------------------------------------------
ZONE zone23-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone23-13
WALL         =ADJ_WALL   : SURF=752 : AREA=     17.16 : ADJACENT=zone23-08 : ADJ_SURF=662 : BACK : GEOSURF=0.014338
WALL         =ADJ_WALL   : SURF=753 : AREA=     11.44 : ADJACENT=zone23-05 : ADJ_SURF=695 : BACK : GEOSURF=0.009559
WALL         =ADJ_WALL   : SURF=754 : AREA=     38.72 : ADJACENT=zone23-05 : ADJ_SURF=697 : BACK : GEOSURF=0.032353
WALL         =ADJ_WALL   : SURF=755 : AREA=     35.42 : ADJACENT=zone23-12 : ADJ_SURF=707 : BACK : GEOSURF=0.029596
WALL         =ADJ_WALL   : SURF=756 : AREA=     32.56 : ADJACENT=zone23-08 : ADJ_SURF=666 : BACK : GEOSURF=0.027206
WALL         =ADJ_WALL   : SURF=757 : AREA=     10.12 : ADJACENT=zone23-12 : ADJ_SURF=705 : BACK : GEOSURF=0.008456
CEILING      =ADJ_CEILING : SURF=758 : AREA=   159.685 : ADJACENT=uu13 : ADJ_SURF=487 : FRONT
WALL         =ADJ_WALL   : SURF=759 : AREA=     35.86 : ADJACENT=zone23-12 : ADJ_SURF=713 : BACK : GEOSURF=0.029963
FLOOR        =ADJ_CEILING : SURF=760 : AREA=   159.685 : ADJACENT=dd13 : ADJ_SURF=569 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=761 : AREA=     26.84 : ADJACENT=zone23-04 : ADJ_SURF=736 : BACK : GEOSURF=0.022426
WALL         =ADJ_WALL   : SURF=762 : AREA=     31.24 : ADJACENT=zone23-07 : ADJ_SURF=596 : BACK : GEOSURF=0.026103
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 843.137 : VOLUME= 702.614 : REFAREA= 159.685 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = zone15-01 zone15-02 zone15-03 zone15-04 zone15-05 zone15-06 zone15-07 zone15-08 zone15-10 zone15-12 zone23-01 zone23-02 zone23-03 zone23-04 zone23-05 zone23-06 zone23-07 zone23-08 zone23-10 zone23-12 
 NTYPES =   1 : TAIR - air temperature of airnode
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
*--------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : 2-WSV_#3_Ar90
Window ID   : 201
Tilt        : 90.0
Glazings    : 2
Frame       :  3 Wood                  2.270
Spacer      :  2 Class2                0.068   1.550  -0.143
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Ar90/Air1 16.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.504 0.507 0.499 0.489 0.475 0.449 0.392 0.284 0.130 0.000 0.418
Abs1  0.171 0.172 0.174 0.178 0.184 0.191 0.197 0.199 0.184 0.000 0.185
Abs2  0.094 0.095 0.103 0.108 0.109 0.112 0.121 0.125 0.086 0.000 0.109
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.230 0.226 0.224 0.225 0.231 0.248 0.290 0.391 0.600 1.000 0.279
Rbsol 0.232 0.226 0.224 0.226 0.237 0.256 0.294 0.382 0.582 0.999 0.280
Tvis  0.717 0.721 0.711 0.697 0.678 0.641 0.559 0.405 0.186 0.000 0.596
Rfvis 0.133 0.127 0.126 0.130 0.142 0.169 0.229 0.365 0.620 1.000 0.207
Rbvis 0.131 0.124 0.121 0.124 0.136 0.160 0.208 0.313 0.540 0.999 0.189
SHGC  0.620   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.780
Layer ID#         7199    37003        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.837    0.037        0        0        0        0
Emis B           0.837    0.837        0        0        0        0
Thickness(mm)      6.0      6.0        0        0        0        0
Cond(W/m2-K     ) 166.7    166.7        0        0        0        0
Spectral File  ip_fl_6.ipe 37003_IP_ipl         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
0        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
783        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
783        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : GU_Solar_Neutral_70_Ar90
Window ID   : 3416
Tilt        : 90.0
Glazings    : 2
Frame       :  3 Wood                  2.270
Spacer      :  2 Class2                0.068   1.550  -0.143
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Ar90/Air1 16.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.607 0.607 0.602 0.596 0.587 0.563 0.505 0.384 0.191 0.000 0.522
Abs1  0.083 0.084 0.087 0.089 0.089 0.091 0.097 0.105 0.093 0.000 0.091
Abs2  0.056 0.057 0.057 0.059 0.061 0.062 0.062 0.056 0.043 0.000 0.058
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.253 0.252 0.253 0.256 0.263 0.284 0.337 0.455 0.672 1.000 0.318
Rbsol 0.249 0.248 0.249 0.251 0.257 0.276 0.327 0.442 0.651 1.000 0.310
Tvis  0.618 0.618 0.614 0.609 0.600 0.578 0.522 0.401 0.206 0.000 0.536
Rfvis 0.314 0.314 0.315 0.317 0.324 0.344 0.393 0.504 0.705 1.000 0.375
Rbvis 0.310 0.310 0.310 0.312 0.319 0.337 0.386 0.498 0.699 1.000 0.369
SHGC  0.640   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.650
Layer ID#        33034    33000        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.860    0.860        0        0        0        0
Emis B           0.860    0.860        0        0        0        0
Thickness(mm)      6.0      4.0        0        0        0        0
Cond(W/m2-K     ) 166.7    250.0        0        0        0        0
Spectral File 33034_GU_Sol 33000_GU_Flo         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   0.00  0.00  0.00  2.58 2.58  2.72 2.72  2.82 2.82  2.90 2.90
0        6.71   0.00  0.00  0.00  2.58 2.58  2.72 2.72  2.82 2.82  2.90 2.90
783        0.00   0.00  0.00  0.00  2.58 2.58  2.72 2.72  2.82 2.82  2.90 2.90
783        6.71   0.00  0.00  0.00  2.58 2.58  2.72 2.72  2.82 2.82  2.90 2.90
BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : AL_LowE_Ar90_g032_VT050
Window ID   : 93409
Tilt        : 90.0
Glazings    : 2
Frame       :  3 Wood                  2.270
Spacer      :  2 Class2                0.068   1.550  -0.143
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Ar90/Air1 16.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001
2              0       0      0      0      0       0      0       0       0
3              0       0      0      0      0       0      0       0       0
4              0       0      0      0      0       0      0       0       0
5              0       0      0      0      0       0      0       0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.288 0.289 0.285 0.280 0.273 0.259 0.228 0.169 0.081 0.000 0.241
Abs1  0.324 0.327 0.333 0.336 0.335 0.335 0.340 0.335 0.264 0.001 0.327
Abs2  0.018 0.018 0.018 0.018 0.019 0.019 0.019 0.017 0.013 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.370 0.365 0.364 0.366 0.374 0.387 0.414 0.480 0.643 0.999 0.403
Rbsol 0.394 0.390 0.387 0.387 0.392 0.404 0.433 0.509 0.672 1.000 0.425
Tvis  0.421 0.423 0.417 0.410 0.399 0.379 0.334 0.246 0.117 0.000 0.353
Rfvis 0.263 0.257 0.256 0.258 0.267 0.284 0.317 0.396 0.587 0.999 0.305
Rbvis 0.277 0.272 0.270 0.273 0.283 0.303 0.349 0.458 0.671 1.000 0.333
SHGC  0.320   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.500
Layer ID#        33025    33000        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.860    0.860        0        0        0        0
Emis B           0.030    0.860        0        0        0        0
Thickness(mm)      6.0      4.0        0        0        0        0
Cond(W/m2-K     ) 166.7    250.0        0        0        0        0
Spectral File 33025_GU_HPN 33000_GU_Flo         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   0.00  0.00  0.00  1.34 1.34  1.05 1.05  1.08 1.08  1.10 1.10
0        6.71   0.00  0.00  0.00  1.34 1.34  1.05 1.05  1.08 1.08  1.10 1.10
783        0.00   0.00  0.00  0.00  1.34 1.34  1.05 1.05  1.08 1.08  1.10 1.10
783        6.71   0.00  0.00  0.00  1.34 1.34  1.05 1.05  1.08 1.08  1.10 1.10
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
   201   2-WSV_#3_Ar90                            6/16/6           1.1  0.62  0.504  0.23  0.78
  3416   GU_Solar_Neutral_70_Ar90                 6/16/4           2.82  0.64  0.607  0.253  0.65
 93409   AL_LowE_Ar90_g032_VT050                  6/16/4           1.08  0.32  0.288  0.37  0.5
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 16.600000000000 60.000000000000 0.000000000000
vertex 2 16.600000000000 53.400000000000 0.000000000000
vertex 3 8.800000000000 53.400000000000 0.000000000000
vertex 4 8.800000000000 50.600000000000 0.000000000000
vertex 5 0.000000000000 50.600000000000 0.000000000000
vertex 6 0.000000000000 60.000000000000 0.000000000000
vertex 7 0.000000000000 60.000000000000 4.400000000000
vertex 8 0.000000000000 50.600000000000 4.400000000000
vertex 9 8.800000000000 50.600000000000 4.400000000000
vertex 10 8.800000000000 53.400000000000 4.400000000000
vertex 11 16.600000000000 53.400000000000 4.400000000000
vertex 12 16.600000000000 60.000000000000 4.400000000000
vertex 13 0.000000000000 59.900000000000 3.100000000000
vertex 14 0.000000000000 59.900000000000 0.100000000000
vertex 15 0.000000000000 50.600000000000 0.100000000000
vertex 16 0.000000000000 50.600000000000 3.100000000000
vertex 17 16.600000000000 60.000000000000 3.100000000000
vertex 18 16.600000000000 60.000000000000 0.100000000000
vertex 19 8.900000000000 60.000000000000 0.100000000000
vertex 20 8.900000000000 60.000000000000 3.100000000000
vertex 21 8.700000000000 60.000000000000 3.100000000000
vertex 22 8.700000000000 60.000000000000 0.100000000000
vertex 23 0.100000000000 60.000000000000 0.100000000000
vertex 24 0.100000000000 60.000000000000 3.100000000000
vertex 25 8.800000000000 41.000000000000 0.000000000000
vertex 26 0.000000000000 41.000000000000 0.000000000000
vertex 27 0.000000000000 41.000000000000 4.400000000000
vertex 28 8.800000000000 41.000000000000 4.400000000000
vertex 29 8.800000000000 44.799999999680 4.400000000000
vertex 30 8.800000000000 44.799999999680 0.000000000000
vertex 31 8.800000000000 41.499999999680 4.400000000000
vertex 32 8.800000000000 41.499999999680 0.000000000000
vertex 33 0.000000000000 49.300000000000 3.100000000000
vertex 34 0.000000000000 49.300000000000 0.100000000000
vertex 35 0.000000000000 41.000000000000 0.100000000000
vertex 36 0.000000000000 41.000000000000 3.100000000000
vertex 37 0.000000000000 50.500000000000 3.100000000000
vertex 38 0.000000000000 50.500000000000 0.100000000000
vertex 39 0.000000000000 49.400000000000 0.100000000000
vertex 40 0.000000000000 49.400000000000 3.100000000000
vertex 41 8.800000000000 26.600000000000 0.000000000000
vertex 42 0.000000000000 26.600000000000 0.000000000000
vertex 43 0.000000000000 26.600000000000 4.400000000000
vertex 44 8.800000000000 26.600000000000 4.400000000000
vertex 45 8.800000000000 28.400000000000 4.400000000000
vertex 46 8.800000000000 28.400000000000 0.000000000000
vertex 47 0.000000000000 40.900000000000 3.100000000000
vertex 48 0.000000000000 40.900000000000 0.100000000000
vertex 49 0.000000000000 26.600000000000 0.100000000000
vertex 50 0.000000000000 26.600000000000 3.100000000000
vertex 51 8.800000000000 17.000000000000 0.000000000000
vertex 52 0.000000000000 17.000000000000 0.000000000000
vertex 53 0.000000000000 17.000000000000 4.400000000000
vertex 54 8.800000000000 17.000000000000 4.400000000000
vertex 55 8.800000000000 25.400000000000 4.400000000000
vertex 56 8.800000000000 25.400000000000 0.000000000000
vertex 57 0.000000000000 26.500000000000 3.100000000000
vertex 58 0.000000000000 26.500000000000 0.100000000000
vertex 59 0.000000000000 17.000000000000 0.100000000000
vertex 60 0.000000000000 17.000000000000 3.100000000000
vertex 61 25.400000000000 53.400000000000 0.000000000000
vertex 62 25.400000000000 44.800000000000 0.000000000000
vertex 63 8.800000000000 44.800000000000 0.000000000000
vertex 64 8.800000000000 44.800000000000 4.400000000000
vertex 65 25.400000000000 44.800000000000 4.400000000000
vertex 66 25.400000000000 53.400000000000 4.400000000000
vertex 67 25.400000000000 49.399999999740 4.400000000000
vertex 68 25.400000000000 49.399999999740 0.000000000000
vertex 69 8.800000000000 50.600000000420 4.400000000000
vertex 70 8.800000000000 50.600000000420 0.000000000000
vertex 71 16.600000000460 53.400000000000 4.400000000000
vertex 72 16.600000000460 53.400000000000 0.000000000000
vertex 73 25.400000000000 41.500000000000 0.000000000000
vertex 74 8.800000000000 41.500000000000 0.000000000000
vertex 75 8.800000000000 41.500000000000 4.400000000000
vertex 76 25.400000000000 41.500000000000 4.400000000000
vertex 77 25.400000000000 25.400000000000 0.000000000000
vertex 78 22.050000000000 25.400000000000 0.000000000000
vertex 79 22.050000000000 28.400000000000 0.000000000000
vertex 80 22.050000000000 28.400000000000 4.400000000000
vertex 81 22.050000000000 25.400000000000 4.400000000000
vertex 82 25.400000000000 25.400000000000 4.400000000000
vertex 83 8.800000000000 41.000000000410 4.400000000000
vertex 84 8.800000000000 41.000000000410 0.000000000000
vertex 85 25.400000000000 23.000000000000 0.000000000000
vertex 86 25.400000000000 14.400000000000 0.000000000000
vertex 87 8.800000000000 14.400000000000 0.000000000000
vertex 88 17.150000000000 25.400000000000 0.000000000000
vertex 89 17.150000000000 23.000000000000 0.000000000000
vertex 90 8.800000000000 14.400000000000 4.400000000000
vertex 91 25.400000000000 14.400000000000 4.400000000000
vertex 92 25.400000000000 23.000000000000 4.400000000000
vertex 93 17.150000000000 23.000000000000 4.400000000000
vertex 94 17.150000000000 25.400000000000 4.400000000000
vertex 95 25.400000000000 18.400000000260 4.400000000000
vertex 96 25.400000000000 18.400000000260 0.000000000000
vertex 97 16.600000000460 14.400000000000 4.400000000000
vertex 98 16.600000000460 14.400000000000 0.000000000000
vertex 99 8.800000000000 17.000000000400 4.400000000000
vertex 100 8.800000000000 17.000000000400 0.000000000000
vertex 101 34.200000000000 49.400000000000 0.000000000000
vertex 102 34.200000000000 18.400000000000 0.000000000000
vertex 103 25.400000000000 18.400000000000 0.000000000000
vertex 104 25.400000000000 49.400000000000 0.000000000000
vertex 105 25.400000000000 49.400000000000 4.400000000000
vertex 106 25.400000000000 18.400000000000 4.400000000000
vertex 107 34.200000000000 18.400000000000 4.400000000000
vertex 108 34.200000000000 49.400000000000 4.400000000000
vertex 109 34.200000000000 18.500000000000 3.100000000000
vertex 110 34.200000000000 18.500000000000 0.100000000000
vertex 111 34.200000000000 49.400000000000 0.100000000000
vertex 112 34.200000000000 49.400000000000 3.100000000000
vertex 113 25.400000000000 23.000000000800 4.400000000000
vertex 114 25.400000000000 23.000000000800 0.000000000000
vertex 115 25.400000000000 25.399999999600 4.400000000000
vertex 116 25.400000000000 25.399999999600 0.000000000000
vertex 117 25.400000000000 41.499999999300 4.400000000000
vertex 118 25.400000000000 41.499999999300 0.000000000000
vertex 119 25.400000000000 44.799999999200 4.400000000000
vertex 120 25.400000000000 44.799999999200 0.000000000000
vertex 121 16.600000000000 14.400000000000 0.000000000000
vertex 122 16.600000000000 3.883040935673 0.000000000000
vertex 123 0.000000000000 0.000000000000 0.000000000000
vertex 124 0.000000000000 0.000000000000 4.400000000000
vertex 125 16.600000000000 3.883040935673 4.400000000000
vertex 126 16.600000000000 14.400000000000 4.400000000000
vertex 127 8.900000000000 2.081871345029 3.100000000000
vertex 128 8.900000000000 2.081871345029 0.100000000000
vertex 129 16.600000000000 3.883040935673 0.100000000000
vertex 130 16.600000000000 3.883040935673 3.100000000000
vertex 131 0.100000000000 0.023391812865 3.100000000000
vertex 132 0.100000000000 0.023391812865 0.100000000000
vertex 133 8.700000000000 2.035087719298 0.100000000000
vertex 134 8.700000000000 2.035087719298 3.100000000000
vertex 135 0.000000000000 16.900000000000 3.100000000000
vertex 136 0.000000000000 16.900000000000 0.100000000000
vertex 137 0.000000000000 0.000000000000 0.100000000000
vertex 138 0.000000000000 0.000000000000 3.100000000000
vertex 139 34.200000000000 60.000000000000 0.000000000000
vertex 140 34.200000000000 60.000000000000 4.400000000000
vertex 141 34.100000000000 60.000000000000 3.100000000000
vertex 142 34.100000000000 60.000000000000 0.100000000000
vertex 143 25.500000000000 60.000000000000 0.100000000000
vertex 144 25.500000000000 60.000000000000 3.100000000000
vertex 145 25.300000000000 60.000000000000 3.100000000000
vertex 146 25.300000000000 60.000000000000 0.100000000000
vertex 147 34.200000000000 49.500000000000 3.100000000000
vertex 148 34.200000000000 49.500000000000 0.100000000000
vertex 149 34.200000000000 60.000000000000 0.100000000000
vertex 150 34.200000000000 60.000000000000 3.100000000000
vertex 151 34.200000000000 8.000000000000 0.000000000000
vertex 152 34.200000000000 8.000000000000 4.400000000000
vertex 153 34.200000000000 8.100000000000 3.100000000000
vertex 154 34.200000000000 8.100000000000 0.100000000000
vertex 155 34.200000000000 18.400000000000 0.100000000000
vertex 156 34.200000000000 18.400000000000 3.100000000000
vertex 157 25.500000000000 5.964912280701 3.100000000000
vertex 158 25.500000000000 5.964912280701 0.100000000000
vertex 159 34.100000000000 7.976608187134 0.100000000000
vertex 160 34.100000000000 7.976608187134 3.100000000000
vertex 161 16.600000000000 3.883040935672 3.100000000000
vertex 162 16.600000000000 3.883040935672 0.100000000000
vertex 163 25.300000000000 5.918128654970 0.100000000000
vertex 164 25.300000000000 5.918128654970 3.100000000000
vertex 165 8.800000000000 41.500000000000 8.800000000000
vertex 166 25.400000000000 41.500000000000 8.800000000000
vertex 167 8.800000000000 44.800000000000 8.800000000000
vertex 168 25.400000000000 44.800000000000 8.800000000000
vertex 169 0.000000000000 41.000000000000 8.800000000000
vertex 170 0.000000000000 26.600000000000 8.800000000000
vertex 171 0.000000000000 40.900000000000 7.500000000000
vertex 172 0.000000000000 40.900000000000 4.500000000000
vertex 173 0.000000000000 26.600000000000 4.500000000000
vertex 174 0.000000000000 26.600000000000 7.500000000000
vertex 175 8.800000000000 26.600000000000 8.800000000000
vertex 176 8.800000000000 41.000000000000 8.800000000000
vertex 177 8.800000000000 28.400000000000 8.800000000000
vertex 178 8.800000000000 25.400000000000 8.800000000000
vertex 179 17.150000000000 23.000000000000 8.800000000000
vertex 180 25.400000000000 23.000000000000 8.800000000000
vertex 181 22.050000000000 25.400000000000 8.800000000000
vertex 182 22.050000000000 28.400000000000 8.800000000000
vertex 183 17.150000000000 25.400000000000 8.800000000000
vertex 184 25.400000000000 25.400000000000 8.800000000000
vertex 185 34.200000000000 8.000000000000 8.800000000000
vertex 186 34.200000000000 18.400000000000 8.800000000000
vertex 187 34.200000000000 8.100000000000 7.500000000000
vertex 188 34.200000000000 8.100000000000 4.500000000000
vertex 189 34.200000000000 18.400000000000 4.500000000000
vertex 190 34.200000000000 18.400000000000 7.500000000000
vertex 191 25.400000000000 18.400000000000 8.800000000000
vertex 192 25.400000000000 14.400000000000 8.800000000000
vertex 193 16.600000000000 14.400000000000 8.800000000000
vertex 194 16.600000000000 3.883040935673 8.800000000000
vertex 195 16.600000000000 3.883040935672 7.500000000000
vertex 196 16.600000000000 3.883040935672 4.500000000000
vertex 197 25.300000000000 5.918128654970 4.500000000000
vertex 198 25.300000000000 5.918128654970 7.500000000000
vertex 199 25.500000000000 5.964912280701 7.500000000000
vertex 200 25.500000000000 5.964912280701 4.500000000000
vertex 201 34.100000000000 7.976608187134 4.500000000000
vertex 202 34.100000000000 7.976608187134 7.500000000000
vertex 203 8.800000000000 50.600000000000 8.800000000000
vertex 204 0.000000000000 50.600000000000 8.800000000000
vertex 205 8.800000000000 41.499999999680 8.800000000000
vertex 206 0.000000000000 49.300000000000 7.500000000000
vertex 207 0.000000000000 49.300000000000 4.500000000000
vertex 208 0.000000000000 41.000000000000 4.500000000000
vertex 209 0.000000000000 41.000000000000 7.500000000000
vertex 210 0.000000000000 50.500000000000 7.500000000000
vertex 211 0.000000000000 50.500000000000 4.500000000000
vertex 212 0.000000000000 49.400000000000 4.500000000000
vertex 213 0.000000000000 49.400000000000 7.500000000000
vertex 214 8.800000000000 44.799999999680 8.800000000000
vertex 215 0.000000000000 17.000000000000 8.800000000000
vertex 216 8.800000000000 17.000000000000 8.800000000000
vertex 217 0.000000000000 26.500000000000 7.500000000000
vertex 218 0.000000000000 26.500000000000 4.500000000000
vertex 219 0.000000000000 17.000000000000 4.500000000000
vertex 220 0.000000000000 17.000000000000 7.500000000000
vertex 221 8.800000000000 41.000000000410 8.800000000000
vertex 222 25.400000000000 49.400000000000 8.800000000000
vertex 223 25.400000000000 44.799999999200 8.800000000000
vertex 224 34.200000000000 49.400000000000 8.800000000000
vertex 225 34.200000000000 18.500000000000 7.500000000000
vertex 226 34.200000000000 18.500000000000 4.500000000000
vertex 227 34.200000000000 49.400000000000 4.500000000000
vertex 228 34.200000000000 49.400000000000 7.500000000000
vertex 229 25.400000000000 25.399999999600 8.800000000000
vertex 230 25.400000000000 23.000000000800 8.800000000000
vertex 231 25.400000000000 41.499999999300 8.800000000000
vertex 232 25.400000000000 18.400000000260 8.800000000000
vertex 233 8.800000000000 17.000000000400 8.800000000000
vertex 234 8.800000000000 14.400000000000 8.800000000000
vertex 235 16.600000000460 14.400000000000 8.800000000000
vertex 236 16.600000000000 53.400000000000 8.800000000000
vertex 237 25.400000000000 53.400000000000 8.800000000000
vertex 238 34.200000000000 60.000000000000 8.800000000000
vertex 239 16.600000000000 60.000000000000 8.800000000000
vertex 240 25.300000000000 60.000000000000 7.500000000000
vertex 241 25.300000000000 60.000000000000 4.500000000000
vertex 242 16.600000000000 60.000000000000 4.500000000000
vertex 243 16.600000000000 60.000000000000 7.500000000000
vertex 244 34.100000000000 60.000000000000 7.500000000000
vertex 245 34.100000000000 60.000000000000 4.500000000000
vertex 246 25.500000000000 60.000000000000 4.500000000000
vertex 247 25.500000000000 60.000000000000 7.500000000000
vertex 248 34.200000000000 49.500000000000 7.500000000000
vertex 249 34.200000000000 49.500000000000 4.500000000000
vertex 250 34.200000000000 60.000000000000 4.500000000000
vertex 251 34.200000000000 60.000000000000 7.500000000000
vertex 252 0.000000000000 0.000000000000 8.800000000000
vertex 253 8.900000000000 2.081871345029 7.500000000000
vertex 254 8.900000000000 2.081871345029 4.500000000000
vertex 255 16.600000000000 3.883040935673 4.500000000000
vertex 256 16.600000000000 3.883040935673 7.500000000000
vertex 257 0.100000000000 0.023391812865 7.500000000000
vertex 258 0.100000000000 0.023391812865 4.500000000000
vertex 259 8.700000000000 2.035087719298 4.500000000000
vertex 260 8.700000000000 2.035087719298 7.500000000000
vertex 261 0.000000000000 16.900000000000 7.500000000000
vertex 262 0.000000000000 16.900000000000 4.500000000000
vertex 263 0.000000000000 0.000000000000 4.500000000000
vertex 264 0.000000000000 0.000000000000 7.500000000000
vertex 265 8.800000000000 53.400000000000 8.800000000000
vertex 266 0.000000000000 60.000000000000 8.800000000000
vertex 267 0.000000000000 59.900000000000 7.500000000000
vertex 268 0.000000000000 59.900000000000 4.500000000000
vertex 269 0.000000000000 50.600000000000 4.500000000000
vertex 270 0.000000000000 50.600000000000 7.500000000000
vertex 271 8.700000000000 60.000000000000 7.500000000000
vertex 272 8.700000000000 60.000000000000 4.500000000000
vertex 273 0.100000000000 60.000000000000 4.500000000000
vertex 274 0.100000000000 60.000000000000 7.500000000000
vertex 275 8.900000000000 60.000000000000 4.500000000000
vertex 276 8.900000000000 60.000000000000 7.500000000000
vertex 277 8.800000000000 50.600000000420 8.800000000000
vertex 278 25.400000000000 49.399999999740 8.800000000000
vertex 279 16.600000000460 53.400000000000 8.800000000000
vertex 280 8.800000000000 41.000000000000 -4.400000000000
vertex 281 0.000000000000 41.000000000000 -4.400000000000
vertex 282 8.800000000000 26.600000000000 -4.400000000000
vertex 283 8.800000000000 28.400000000000 -4.400000000000
vertex 284 0.000000000000 26.600000000000 -4.400000000000
vertex 285 0.000000000000 40.900000000000 -1.300000000000
vertex 286 0.000000000000 40.900000000000 -4.300000000000
vertex 287 0.000000000000 26.600000000000 -4.300000000000
vertex 288 0.000000000000 26.600000000000 -1.300000000000
vertex 289 17.150000000000 25.400000000000 -4.400000000000
vertex 290 17.150000000000 23.000000000000 -4.400000000000
vertex 291 8.800000000000 25.400000000000 -4.400000000000
vertex 292 22.050000000000 25.400000000000 -4.400000000000
vertex 293 22.050000000000 28.400000000000 -4.400000000000
vertex 294 25.400000000000 25.400000000000 -4.400000000000
vertex 295 25.400000000000 23.000000000000 -4.400000000000
vertex 296 25.400000000000 18.400000000000 -4.400000000000
vertex 297 34.200000000000 18.400000000000 -4.400000000000
vertex 298 25.400000000000 23.000000000800 -4.400000000000
vertex 299 34.200000000000 49.400000000000 -4.400000000000
vertex 300 25.400000000000 49.400000000000 -4.400000000000
vertex 301 25.400000000000 44.799999999200 -4.400000000000
vertex 302 25.400000000000 41.499999999300 -4.400000000000
vertex 303 34.200000000000 18.500000000000 -1.300000000000
vertex 304 34.200000000000 18.500000000000 -4.300000000000
vertex 305 34.200000000000 49.400000000000 -4.300000000000
vertex 306 34.200000000000 49.400000000000 -1.300000000000
vertex 307 25.400000000000 25.399999999600 -4.400000000000
vertex 308 8.800000000000 17.000000000000 -4.400000000000
vertex 309 0.000000000000 17.000000000000 -4.400000000000
vertex 310 0.000000000000 26.500000000000 -1.300000000000
vertex 311 0.000000000000 26.500000000000 -4.300000000000
vertex 312 0.000000000000 17.000000000000 -4.300000000000
vertex 313 0.000000000000 17.000000000000 -1.300000000000
vertex 314 25.400000000000 44.800000000000 -4.400000000000
vertex 315 25.400000000000 49.399999999740 -4.400000000000
vertex 316 8.800000000000 44.800000000000 -4.400000000000
vertex 317 8.800000000000 50.600000000420 -4.400000000000
vertex 318 16.600000000460 53.400000000000 -4.400000000000
vertex 319 8.800000000000 53.400000000000 -4.400000000000
vertex 320 25.400000000000 53.400000000000 -4.400000000000
vertex 321 0.000000000000 0.000000000000 -4.400000000000
vertex 322 0.000000000000 16.900000000000 -1.300000000000
vertex 323 0.000000000000 16.900000000000 -4.300000000000
vertex 324 0.000000000000 0.000000000000 -4.300000000000
vertex 325 0.000000000000 0.000000000000 -1.300000000000
vertex 326 16.600000000000 3.883040935673 -4.400000000000
vertex 327 0.100000000000 0.023391812865 -1.300000000000
vertex 328 0.100000000000 0.023391812865 -4.300000000000
vertex 329 8.700000000000 2.035087719298 -4.300000000000
vertex 330 8.700000000000 2.035087719298 -1.300000000000
vertex 331 8.900000000000 2.081871345029 -1.300000000000
vertex 332 8.900000000000 2.081871345029 -4.300000000000
vertex 333 16.600000000000 3.883040935673 -4.300000000000
vertex 334 16.600000000000 3.883040935673 -1.300000000000
vertex 335 16.600000000000 14.400000000000 -4.400000000000
vertex 336 8.800000000000 14.400000000000 -4.400000000000
vertex 337 25.400000000000 14.400000000000 -4.400000000000
vertex 338 34.200000000000 8.000000000000 -4.400000000000
vertex 339 34.200000000000 8.100000000000 -1.300000000000
vertex 340 34.200000000000 8.100000000000 -4.300000000000
vertex 341 34.200000000000 18.400000000000 -4.300000000000
vertex 342 34.200000000000 18.400000000000 -1.300000000000
vertex 343 25.500000000000 5.964912280701 -1.300000000000
vertex 344 25.500000000000 5.964912280701 -4.300000000000
vertex 345 34.100000000000 7.976608187134 -4.300000000000
vertex 346 34.100000000000 7.976608187134 -1.300000000000
vertex 347 16.600000000000 3.883040935672 -1.300000000000
vertex 348 16.600000000000 3.883040935672 -4.300000000000
vertex 349 25.300000000000 5.918128654970 -4.300000000000
vertex 350 25.300000000000 5.918128654970 -1.300000000000
vertex 351 16.600000000000 53.400000000000 -4.400000000000
vertex 352 8.800000000000 50.600000000000 -4.400000000000
vertex 353 16.600000000000 60.000000000000 -4.400000000000
vertex 354 0.000000000000 60.000000000000 -4.400000000000
vertex 355 0.000000000000 50.600000000000 -4.400000000000
vertex 356 0.000000000000 59.900000000000 -1.300000000000
vertex 357 0.000000000000 59.900000000000 -4.300000000000
vertex 358 0.000000000000 50.600000000000 -4.300000000000
vertex 359 0.000000000000 50.600000000000 -1.300000000000
vertex 360 16.600000000000 60.000000000000 -1.300000000000
vertex 361 16.600000000000 60.000000000000 -4.300000000000
vertex 362 8.900000000000 60.000000000000 -4.300000000000
vertex 363 8.900000000000 60.000000000000 -1.300000000000
vertex 364 8.700000000000 60.000000000000 -1.300000000000
vertex 365 8.700000000000 60.000000000000 -4.300000000000
vertex 366 0.100000000000 60.000000000000 -4.300000000000
vertex 367 0.100000000000 60.000000000000 -1.300000000000
vertex 368 34.200000000000 60.000000000000 -4.400000000000
vertex 369 34.200000000000 49.500000000000 -1.300000000000
vertex 370 34.200000000000 49.500000000000 -4.300000000000
vertex 371 34.200000000000 60.000000000000 -4.300000000000
vertex 372 34.200000000000 60.000000000000 -1.300000000000
vertex 373 34.100000000000 60.000000000000 -1.300000000000
vertex 374 34.100000000000 60.000000000000 -4.300000000000
vertex 375 25.500000000000 60.000000000000 -4.300000000000
vertex 376 25.500000000000 60.000000000000 -1.300000000000
vertex 377 25.300000000000 60.000000000000 -1.300000000000
vertex 378 25.300000000000 60.000000000000 -4.300000000000
vertex 379 8.800000000000 44.799999999680 -4.400000000000
vertex 380 8.800000000000 41.499999999680 -4.400000000000
vertex 381 0.000000000000 50.500000000000 -1.300000000000
vertex 382 0.000000000000 50.500000000000 -4.300000000000
vertex 383 0.000000000000 49.400000000000 -4.300000000000
vertex 384 0.000000000000 49.400000000000 -1.300000000000
vertex 385 0.000000000000 49.300000000000 -1.300000000000
vertex 386 0.000000000000 49.300000000000 -4.300000000000
vertex 387 0.000000000000 41.000000000000 -4.300000000000
vertex 388 0.000000000000 41.000000000000 -1.300000000000
vertex 389 25.400000000000 41.500000000000 -4.400000000000
vertex 390 8.800000000000 41.500000000000 -4.400000000000
vertex 391 8.800000000000 41.000000000410 -4.400000000000
vertex 392 16.600000000460 14.400000000000 -4.400000000000
vertex 393 8.800000000000 17.000000000400 -4.400000000000
vertex 394 25.400000000000 18.400000000260 -4.400000000000
vertex 395 25.200000000000 31.700000000000 13.200000000000
vertex 396 25.200000000000 31.700000000000 8.800000000000
vertex 397 25.200000000000 26.600000000000 8.800000000000
vertex 398 25.200000000000 26.600000000000 13.200000000000
vertex 399 25.200000000000 35.300000000000 13.200000000000
vertex 400 25.200000000000 35.300000000000 8.800000000000
vertex 401 34.200000000000 41.000000000000 8.800000000000
vertex 402 34.200000000000 26.600000000000 8.800000000000
vertex 403 25.200000000000 41.000000000000 8.800000000000
vertex 404 34.200000000000 26.600000000000 13.200000000000
vertex 405 34.200000000000 41.000000000000 13.200000000000
vertex 406 34.200000000000 26.700000000000 11.900000000000
vertex 407 34.200000000000 26.700000000000 8.900000000000
vertex 408 34.200000000000 41.000000000000 8.900000000000
vertex 409 34.200000000000 41.000000000000 11.900000000000
vertex 410 25.200000000000 41.000000000000 13.200000000000
vertex 411 22.150000000000 25.400000000000 13.200000000000
vertex 412 22.150000000000 25.400000000000 8.800000000000
vertex 413 22.150000000000 28.400000000000 8.800000000000
vertex 414 22.150000000000 28.400000000000 13.200000000000
vertex 415 25.200000000000 25.400000000000 13.200000000000
vertex 416 25.200000000000 25.400000000000 8.800000000000
vertex 417 9.000000000000 28.400000000000 8.800000000000
vertex 418 9.000000000000 28.400000000000 13.200000000000
vertex 419 17.150000000000 25.400000000000 13.200000000000
vertex 420 17.150000000000 23.100000000000 8.800000000000
vertex 421 17.150000000000 23.100000000000 13.200000000000
vertex 422 9.000000000000 25.400000000000 13.200000000000
vertex 423 9.000000000000 25.400000000000 8.800000000000
vertex 424 25.200000000000 23.100000000000 13.200000000000
vertex 425 25.200000000000 23.100000000000 8.800000000000
vertex 426 9.000000000000 31.700000000000 22.000000000000
vertex 427 9.000000000000 31.700000000000 17.600000000000
vertex 428 9.000000000000 35.300000000000 17.600000000000
vertex 429 9.000000000000 35.300000000000 22.000000000000
vertex 430 9.000000000000 49.400000000000 22.000000000000
vertex 431 9.000000000000 49.400000000000 17.600000000000
vertex 432 0.000000000000 49.400000000000 17.600000000000
vertex 433 0.000000000000 49.400000000000 22.000000000000
vertex 434 9.000000000000 28.400000000000 22.000000000000
vertex 435 9.000000000000 28.400000000000 17.600000000000
vertex 436 0.000000000000 18.300000000000 22.000000000000
vertex 437 9.000000000000 18.300000000000 22.000000000000
vertex 438 9.000000000000 25.400000000000 22.000000000000
vertex 439 9.000000000000 25.400000000000 17.600000000000
vertex 440 9.000000000000 18.300000000000 17.600000000000
vertex 441 0.000000000000 18.300000000000 17.600000000000
vertex 442 0.000000000000 49.300000000000 20.700000000000
vertex 443 0.000000000000 49.300000000000 17.700000000000
vertex 444 0.000000000000 18.300000000000 17.700000000000
vertex 445 0.000000000000 18.300000000000 20.700000000000
vertex 446 16.400000000000 14.400000000000 13.200000000000
vertex 447 16.400000000000 14.400000000000 8.800000000000
vertex 448 9.000000000000 14.400000000000 8.800000000000
vertex 449 9.000000000000 14.400000000000 13.200000000000
vertex 450 0.000000000000 18.300000000000 13.200000000000
vertex 451 0.000000000000 4.100000000000 13.200000000000
vertex 452 16.400000000000 5.874269005848 13.200000000000
vertex 453 9.000000000000 18.300000000000 13.200000000000
vertex 454 9.000000000000 18.300000000000 8.800000000000
vertex 455 0.000000000000 18.300000000000 8.800000000000
vertex 456 0.000000000000 4.100000000000 8.800000000000
vertex 457 0.000000000000 18.200000000000 11.900000000000
vertex 458 0.000000000000 18.200000000000 8.900000000000
vertex 459 0.000000000000 4.100000000000 8.900000000000
vertex 460 0.000000000000 4.100000000000 11.900000000000
vertex 461 16.400000000000 5.874269005848 8.800000000000
vertex 462 0.100000000000 4.110818713450 11.900000000000
vertex 463 0.100000000000 4.110818713450 8.900000000000
vertex 464 8.900000000000 5.062865497076 8.900000000000
vertex 465 8.900000000000 5.062865497076 11.900000000000
vertex 466 9.100000000000 5.084502923977 11.900000000000
vertex 467 9.100000000000 5.084502923977 8.900000000000
vertex 468 16.400000000000 5.874269005848 8.900000000000
vertex 469 16.400000000000 5.874269005848 11.900000000000
vertex 470 9.000000000000 35.300000000000 13.200000000000
vertex 471 9.000000000000 31.700000000000 13.200000000000
vertex 472 25.200000000000 35.300000000000 17.600000000000
vertex 473 25.200000000000 31.700000000000 17.600000000000
vertex 474 34.200000000000 50.600000000000 8.800000000000
vertex 475 25.200000000000 50.600000000000 8.800000000000
vertex 476 25.200000000000 53.400000000000 8.800000000000
vertex 477 16.400000000000 53.400000000000 8.800000000000
vertex 478 16.400000000000 60.000000000000 8.800000000000
vertex 479 25.200000000000 50.600000000000 13.200000000000
vertex 480 34.200000000000 50.600000000000 13.200000000000
vertex 481 16.400000000000 60.000000000000 13.200000000000
vertex 482 16.400000000000 53.400000000000 13.200000000000
vertex 483 34.200000000000 60.000000000000 13.200000000000
vertex 484 34.200000000000 50.700000000000 11.900000000000
vertex 485 34.200000000000 50.700000000000 8.900000000000
vertex 486 34.200000000000 60.000000000000 8.900000000000
vertex 487 34.200000000000 60.000000000000 11.900000000000
vertex 488 34.100000000000 60.000000000000 11.900000000000
vertex 489 34.100000000000 60.000000000000 8.900000000000
vertex 490 25.300000000000 60.000000000000 8.900000000000
vertex 491 25.300000000000 60.000000000000 11.900000000000
vertex 492 25.100000000000 60.000000000000 11.900000000000
vertex 493 25.100000000000 60.000000000000 8.900000000000
vertex 494 16.400000000000 60.000000000000 8.900000000000
vertex 495 16.400000000000 60.000000000000 11.900000000000
vertex 496 25.200000000000 53.400000000000 13.200000000000
vertex 497 34.200000000000 49.500000000000 11.900000000000
vertex 498 34.200000000000 49.500000000000 8.900000000000
vertex 499 34.200000000000 50.600000000000 8.900000000000
vertex 500 34.200000000000 50.600000000000 11.900000000000
vertex 501 34.200000000000 41.100000000000 11.900000000000
vertex 502 34.200000000000 41.100000000000 8.900000000000
vertex 503 34.200000000000 49.400000000000 8.900000000000
vertex 504 34.200000000000 49.400000000000 11.900000000000
vertex 505 25.200000000000 35.300000000000 22.000000000000
vertex 506 25.200000000000 31.700000000000 22.000000000000
vertex 507 9.000000000000 35.300000000000 8.800000000000
vertex 508 9.000000000000 49.400000000000 8.800000000000
vertex 509 9.000000000000 49.400000000000 13.200000000000
vertex 510 9.000000000000 31.700000000000 8.800000000000
vertex 511 0.000000000000 49.400000000000 8.800000000000
vertex 512 0.000000000000 49.400000000000 13.200000000000
vertex 513 0.000000000000 49.300000000000 11.900000000000
vertex 514 0.000000000000 49.300000000000 8.900000000000
vertex 515 0.000000000000 18.300000000000 8.900000000000
vertex 516 0.000000000000 18.300000000000 11.900000000000
vertex 517 25.200000000000 17.000000000000 8.800000000000
vertex 518 25.200000000000 17.000000000000 13.200000000000
vertex 519 34.200000000000 17.000000000000 8.800000000000
vertex 520 34.200000000000 17.000000000000 13.200000000000
vertex 521 34.200000000000 17.100000000000 11.900000000000
vertex 522 34.200000000000 17.100000000000 8.900000000000
vertex 523 34.200000000000 26.600000000000 8.900000000000
vertex 524 34.200000000000 26.600000000000 11.900000000000
vertex 525 16.400000000000 14.400000000000 22.000000000000
vertex 526 16.400000000000 14.400000000000 17.600000000000
vertex 527 25.200000000000 14.400000000000 17.600000000000
vertex 528 25.200000000000 14.400000000000 22.000000000000
vertex 529 25.200000000000 17.000000000000 22.000000000000
vertex 530 25.200000000000 17.000000000000 17.600000000000
vertex 531 25.200000000000 23.100000000000 17.600000000000
vertex 532 25.200000000000 23.100000000000 22.000000000000
vertex 533 9.000000000000 14.400000000000 22.000000000000
vertex 534 17.150000000000 23.100000000000 22.000000000000
vertex 535 17.150000000000 25.400000000000 22.000000000000
vertex 536 9.000000000000 14.400000000000 17.600000000000
vertex 537 17.150000000000 25.400000000000 17.600000000000
vertex 538 17.150000000000 23.100000000000 17.600000000000
vertex 539 34.200000000000 26.600000000000 17.600000000000
vertex 540 34.200000000000 41.000000000000 17.600000000000
vertex 541 34.200000000000 26.700000000000 16.300000000000
vertex 542 34.200000000000 26.700000000000 13.300000000000
vertex 543 34.200000000000 41.000000000000 13.300000000000
vertex 544 34.200000000000 41.000000000000 16.300000000000
vertex 545 25.200000000000 41.000000000000 17.600000000000
vertex 546 25.200000000000 26.600000000000 17.600000000000
vertex 547 0.000000000000 60.000000000000 22.000000000000
vertex 548 9.000000000000 53.400000000000 22.000000000000
vertex 549 16.400000000000 53.400000000000 22.000000000000
vertex 550 16.400000000000 60.000000000000 22.000000000000
vertex 551 0.000000000000 60.000000000000 17.600000000000
vertex 552 0.000000000000 59.900000000000 20.700000000000
vertex 553 0.000000000000 59.900000000000 17.700000000000
vertex 554 0.000000000000 49.400000000000 17.700000000000
vertex 555 0.000000000000 49.400000000000 20.700000000000
vertex 556 16.400000000000 53.400000000000 17.600000000000
vertex 557 16.400000000000 60.000000000000 17.600000000000
vertex 558 9.000000000000 53.400000000000 17.600000000000
vertex 559 8.900000000000 60.000000000000 20.700000000000
vertex 560 8.900000000000 60.000000000000 17.700000000000
vertex 561 0.100000000000 60.000000000000 17.700000000000
vertex 562 0.100000000000 60.000000000000 20.700000000000
vertex 563 16.400000000000 60.000000000000 20.700000000000
vertex 564 16.400000000000 60.000000000000 17.700000000000
vertex 565 9.100000000000 60.000000000000 17.700000000000
vertex 566 9.100000000000 60.000000000000 20.700000000000
vertex 567 25.200000000000 53.400000000000 22.000000000000
vertex 568 25.200000000000 50.600000000000 22.000000000000
vertex 569 34.200000000000 50.600000000000 22.000000000000
vertex 570 34.200000000000 60.000000000000 22.000000000000
vertex 571 34.200000000000 60.000000000000 17.600000000000
vertex 572 25.100000000000 60.000000000000 20.700000000000
vertex 573 25.100000000000 60.000000000000 17.700000000000
vertex 574 34.100000000000 60.000000000000 20.700000000000
vertex 575 34.100000000000 60.000000000000 17.700000000000
vertex 576 25.300000000000 60.000000000000 17.700000000000
vertex 577 25.300000000000 60.000000000000 20.700000000000
vertex 578 25.200000000000 50.600000000000 17.600000000000
vertex 579 34.200000000000 50.600000000000 17.600000000000
vertex 580 25.200000000000 53.400000000000 17.600000000000
vertex 581 34.200000000000 50.700000000000 20.700000000000
vertex 582 34.200000000000 50.700000000000 17.700000000000
vertex 583 34.200000000000 60.000000000000 17.700000000000
vertex 584 34.200000000000 60.000000000000 20.700000000000
vertex 585 25.200000000000 25.400000000000 17.600000000000
vertex 586 25.200000000000 25.400000000000 22.000000000000
vertex 587 22.150000000000 25.400000000000 22.000000000000
vertex 588 22.150000000000 25.400000000000 17.600000000000
vertex 589 22.150000000000 28.400000000000 17.600000000000
vertex 590 22.150000000000 28.400000000000 22.000000000000
vertex 591 34.100000000000 60.000000000000 16.300000000000
vertex 592 34.100000000000 60.000000000000 13.300000000000
vertex 593 25.300000000000 60.000000000000 13.300000000000
vertex 594 25.300000000000 60.000000000000 16.300000000000
vertex 595 25.100000000000 60.000000000000 16.300000000000
vertex 596 25.100000000000 60.000000000000 13.300000000000
vertex 597 16.400000000000 60.000000000000 13.300000000000
vertex 598 16.400000000000 60.000000000000 16.300000000000
vertex 599 34.200000000000 50.700000000000 16.300000000000
vertex 600 34.200000000000 50.700000000000 13.300000000000
vertex 601 34.200000000000 60.000000000000 13.300000000000
vertex 602 34.200000000000 60.000000000000 16.300000000000
vertex 603 16.400000000000 5.874269005848 22.000000000000
vertex 604 16.400000000000 5.874269005848 17.600000000000
vertex 605 34.200000000000 7.800000000000 17.600000000000
vertex 606 34.200000000000 7.800000000000 22.000000000000
vertex 607 16.400000000000 5.874269005848 20.700000000000
vertex 608 16.400000000000 5.874269005848 17.700000000000
vertex 609 25.100000000000 6.815497076023 17.700000000000
vertex 610 25.100000000000 6.815497076023 20.700000000000
vertex 611 25.300000000000 6.837134502924 20.700000000000
vertex 612 25.300000000000 6.837134502924 17.700000000000
vertex 613 34.100000000000 7.789181286550 17.700000000000
vertex 614 34.100000000000 7.789181286550 20.700000000000
vertex 615 34.200000000000 17.000000000000 17.600000000000
vertex 616 34.200000000000 17.000000000000 22.000000000000
vertex 617 34.200000000000 7.900000000000 20.700000000000
vertex 618 34.200000000000 7.900000000000 17.700000000000
vertex 619 34.200000000000 17.000000000000 17.700000000000
vertex 620 34.200000000000 17.000000000000 20.700000000000
vertex 621 34.200000000000 7.800000000000 8.800000000000
vertex 622 25.200000000000 14.400000000000 8.800000000000
vertex 623 34.200000000000 7.800000000000 13.200000000000
vertex 624 25.200000000000 14.400000000000 13.200000000000
vertex 625 34.200000000000 7.900000000000 11.900000000000
vertex 626 34.200000000000 7.900000000000 8.900000000000
vertex 627 34.200000000000 17.000000000000 8.900000000000
vertex 628 34.200000000000 17.000000000000 11.900000000000
vertex 629 25.100000000000 6.815497076023 8.900000000000
vertex 630 25.100000000000 6.815497076023 11.900000000000
vertex 631 25.300000000000 6.837134502924 11.900000000000
vertex 632 25.300000000000 6.837134502924 8.900000000000
vertex 633 34.100000000000 7.789181286550 8.900000000000
vertex 634 34.100000000000 7.789181286550 11.900000000000
vertex 635 9.000000000000 53.400000000000 8.800000000000
vertex 636 9.000000000000 53.400000000000 13.200000000000
vertex 637 34.200000000000 49.500000000000 16.300000000000
vertex 638 34.200000000000 49.500000000000 13.300000000000
vertex 639 34.200000000000 50.600000000000 13.300000000000
vertex 640 34.200000000000 50.600000000000 16.300000000000
vertex 641 34.200000000000 41.100000000000 16.300000000000
vertex 642 34.200000000000 41.100000000000 13.300000000000
vertex 643 34.200000000000 49.400000000000 13.300000000000
vertex 644 34.200000000000 49.400000000000 16.300000000000
vertex 645 0.000000000000 49.300000000000 16.300000000000
vertex 646 0.000000000000 49.300000000000 13.300000000000
vertex 647 0.000000000000 18.300000000000 13.300000000000
vertex 648 0.000000000000 18.300000000000 16.300000000000
vertex 649 0.000000000000 60.000000000000 13.200000000000
vertex 650 0.000000000000 59.900000000000 11.900000000000
vertex 651 0.000000000000 59.900000000000 8.900000000000
vertex 652 0.000000000000 49.400000000000 8.900000000000
vertex 653 0.000000000000 49.400000000000 11.900000000000
vertex 654 9.100000000000 60.000000000000 8.900000000000
vertex 655 9.100000000000 60.000000000000 11.900000000000
vertex 656 8.900000000000 60.000000000000 11.900000000000
vertex 657 8.900000000000 60.000000000000 8.900000000000
vertex 658 0.100000000000 60.000000000000 8.900000000000
vertex 659 0.100000000000 60.000000000000 11.900000000000
vertex 660 25.200000000000 41.000000000000 22.000000000000
vertex 661 25.200000000000 26.600000000000 22.000000000000
vertex 662 34.200000000000 26.600000000000 22.000000000000
vertex 663 34.200000000000 41.000000000000 22.000000000000
vertex 664 34.200000000000 26.700000000000 20.700000000000
vertex 665 34.200000000000 26.700000000000 17.700000000000
vertex 666 34.200000000000 41.000000000000 17.700000000000
vertex 667 34.200000000000 41.000000000000 20.700000000000
vertex 668 34.200000000000 49.500000000000 20.700000000000
vertex 669 34.200000000000 49.500000000000 17.700000000000
vertex 670 34.200000000000 50.600000000000 17.700000000000
vertex 671 34.200000000000 50.600000000000 20.700000000000
vertex 672 34.200000000000 41.100000000000 20.700000000000
vertex 673 34.200000000000 41.100000000000 17.700000000000
vertex 674 34.200000000000 49.400000000000 17.700000000000
vertex 675 34.200000000000 49.400000000000 20.700000000000
vertex 676 0.000000000000 4.100000000000 17.600000000000
vertex 677 0.100000000000 4.110818713450 16.300000000000
vertex 678 0.100000000000 4.110818713450 13.300000000000
vertex 679 8.900000000000 5.062865497076 13.300000000000
vertex 680 8.900000000000 5.062865497076 16.300000000000
vertex 681 9.100000000000 5.084502923977 16.300000000000
vertex 682 9.100000000000 5.084502923977 13.300000000000
vertex 683 16.400000000000 5.874269005848 13.300000000000
vertex 684 16.400000000000 5.874269005848 16.300000000000
vertex 685 0.000000000000 18.200000000000 16.300000000000
vertex 686 0.000000000000 18.200000000000 13.300000000000
vertex 687 0.000000000000 4.100000000000 13.300000000000
vertex 688 0.000000000000 4.100000000000 16.300000000000
vertex 689 0.000000000000 4.100000000000 22.000000000000
vertex 690 9.100000000000 5.084502923977 20.700000000000
vertex 691 9.100000000000 5.084502923977 17.700000000000
vertex 692 0.100000000000 4.110818713450 20.700000000000
vertex 693 0.100000000000 4.110818713450 17.700000000000
vertex 694 8.900000000000 5.062865497076 17.700000000000
vertex 695 8.900000000000 5.062865497076 20.700000000000
vertex 696 0.000000000000 18.200000000000 20.700000000000
vertex 697 0.000000000000 18.200000000000 17.700000000000
vertex 698 0.000000000000 4.100000000000 17.700000000000
vertex 699 0.000000000000 4.100000000000 20.700000000000
vertex 700 25.100000000000 6.815497076023 13.300000000000
vertex 701 25.100000000000 6.815497076023 16.300000000000
vertex 702 25.300000000000 6.837134502924 16.300000000000
vertex 703 25.300000000000 6.837134502924 13.300000000000
vertex 704 34.100000000000 7.789181286550 13.300000000000
vertex 705 34.100000000000 7.789181286550 16.300000000000
vertex 706 34.200000000000 7.900000000000 16.300000000000
vertex 707 34.200000000000 7.900000000000 13.300000000000
vertex 708 34.200000000000 17.000000000000 13.300000000000
vertex 709 34.200000000000 17.000000000000 16.300000000000
vertex 710 34.200000000000 17.100000000000 20.700000000000
vertex 711 34.200000000000 17.100000000000 17.700000000000
vertex 712 34.200000000000 26.600000000000 17.700000000000
vertex 713 34.200000000000 26.600000000000 20.700000000000
vertex 714 0.000000000000 59.900000000000 16.300000000000
vertex 715 0.000000000000 59.900000000000 13.300000000000
vertex 716 0.000000000000 49.400000000000 13.300000000000
vertex 717 0.000000000000 49.400000000000 16.300000000000
vertex 718 9.100000000000 60.000000000000 13.300000000000
vertex 719 9.100000000000 60.000000000000 16.300000000000
vertex 720 8.900000000000 60.000000000000 16.300000000000
vertex 721 8.900000000000 60.000000000000 13.300000000000
vertex 722 0.100000000000 60.000000000000 13.300000000000
vertex 723 0.100000000000 60.000000000000 16.300000000000
vertex 724 34.200000000000 17.100000000000 16.300000000000
vertex 725 34.200000000000 17.100000000000 13.300000000000
vertex 726 34.200000000000 26.600000000000 13.300000000000
vertex 727 34.200000000000 26.600000000000 16.300000000000


zone zone15-01
floor 1 1 2 3 4 5 6
ceiling 2 7 8 9 10 11 12
wall 3 11 2 1 12
wall 4 10 3 2 11
wall 5 9 4 3 10
wall 6 8 5 4 9
wall 7 7 6 5 8
window 9 13 14 15 16
wall 8 12 1 6 7
window 10 17 18 19 20
window 11 21 22 23 24

zone zone15-02
floor 12 4 25 26 5
ceiling 13 8 27 28 9
wall 14 9 4 5 8
wall 15 29 30 4 9
wall 16 31 32 30 29
wall 17 28 25 32 31
wall 18 27 26 25 28
wall 19 8 5 26 27
window 20 33 34 35 36
window 21 37 38 39 40

zone zone15-03
floor 22 25 41 42 26
ceiling 23 27 43 44 28
wall 24 45 46 25 28
wall 25 44 41 46 45
wall 26 43 42 41 44
wall 27 27 26 42 43
window 29 47 48 49 50
wall 28 28 25 26 27

zone zone15-04
floor 30 41 51 52 42
ceiling 31 43 53 54 44
wall 32 55 56 41 44
wall 33 54 51 56 55
wall 34 53 52 51 54
wall 35 43 42 52 53
window 37 57 58 59 60
wall 36 44 41 42 43

zone zone15-09
floor 38 61 62 63 3
ceiling 39 10 64 65 66
wall 40 67 68 61 66
wall 41 65 62 68 67
wall 42 64 63 62 65
wall 43 69 70 63 64
wall 44 10 3 70 69
wall 45 71 72 3 10
wall 46 66 61 72 71

zone zone15-10
floor 47 62 73 74 63
ceiling 48 64 75 76 65
wall 49 76 73 62 65
wall 50 75 74 73 76
wall 51 64 63 74 75
wall 52 65 62 63 64

zone zone15-11
floor 53 73 77 78 79 46 74
ceiling 54 75 45 80 81 82 76
wall 55 45 46 79 80
wall 56 83 84 46 45
wall 57 75 74 84 83
wall 58 76 73 74 75
wall 59 82 77 73 76
wall 60 81 78 77 82
wall 61 80 79 78 81

zone zone15-13
floor 62 85 86 87 56 88 89
ceiling 63 55 90 91 92 93 94
wall 64 94 88 56 55
wall 65 93 89 88 94
wall 66 92 85 89 93
wall 67 95 96 85 92
wall 68 91 86 96 95
wall 69 97 98 86 91
wall 70 90 87 98 97
wall 71 99 100 87 90
wall 72 55 56 100 99

zone zone15-07
floor 73 101 102 103 104
ceiling 74 105 106 107 108
wall 75 107 102 101 108
window 83 109 110 111 112
wall 76 106 103 102 107
wall 77 113 114 103 106
wall 78 115 116 114 113
wall 79 117 118 116 115
wall 80 119 120 118 117
wall 81 105 104 120 119
wall 82 108 101 104 105

zone zone15-05
floor 84 121 122 123 52 51 87
ceiling 85 53 124 125 126 90 54
wall 86 54 51 52 53
wall 87 90 87 51 54
wall 88 126 121 87 90
wall 89 125 122 121 126
wall 90 124 123 122 125
window 92 127 128 129 130
window 93 131 132 133 134
wall 91 53 52 123 124
window 94 135 136 137 138

zone zone15-06
floor 95 139 101 104 61 2 1
ceiling 96 12 11 66 105 108 140
wall 97 12 1 2 11
wall 98 140 139 1 12
window 103 141 142 143 144
window 104 145 146 18 17
wall 99 108 101 139 140
window 105 147 148 149 150
wall 100 105 104 101 108
wall 101 66 61 104 105
wall 102 11 2 61 66

zone zone15-08
floor 106 102 151 122 121 86 103
ceiling 107 126 125 152 107 106 91
wall 108 91 86 121 126
wall 109 106 103 86 91
wall 110 107 102 103 106
wall 111 152 151 102 107
window 114 153 154 155 156
wall 112 125 122 151 152
window 115 157 158 159 160
window 116 161 162 163 164
wall 113 126 121 122 125

zone zone15-12
floor 117 77 85 89 88 56 46 79 78
ceiling 118 45 55 94 93 92 82 81 80
wall 119 81 78 79 80
wall 120 82 77 78 81
wall 121 92 85 77 82
wall 122 93 89 85 92
wall 123 94 88 89 93
wall 124 55 56 88 94
wall 125 44 41 56 55
wall 126 45 46 41 44
wall 127 80 79 46 45

zone u10
wall 128 165 75 76 166
roof 129 167 165 166 168
wall 130 168 65 64 167
wall 131 167 64 75 165
wall 132 166 76 65 168
floor 133 65 76 75 64

zone u03
wall 134 169 27 43 170
window 141 171 172 173 174
roof 135 169 170 175 176
wall 136 176 28 27 169
wall 137 177 45 28 176
wall 138 175 44 45 177
floor 139 28 44 43 27
wall 140 170 43 44 175

zone u12
wall 142 175 44 55 178
wall 143 179 93 92 180
wall 144 181 81 80 182
wall 145 178 55 94 183
wall 146 182 80 45 177
wall 147 183 94 93 179
wall 148 180 92 82 184
floor 149 82 92 93 94 55 45 80 81
roof 150 177 178 183 179 180 184 181 182
wall 151 177 45 44 175
wall 152 184 82 81 181

zone u08
wall 153 185 152 107 186
window 161 187 188 189 190
wall 154 186 107 106 191
floor 155 107 152 125 126 91 106
wall 156 191 106 91 192
wall 157 192 91 126 193
wall 158 194 125 152 185
window 162 195 196 197 198
window 163 199 200 201 202
roof 159 193 194 185 186 191 192
wall 160 193 126 125 194

zone u02
wall 164 203 9 8 204
wall 165 176 28 31 205
floor 166 9 28 27 8
roof 167 204 169 176 203
wall 168 169 27 28 176
wall 169 204 8 27 169
window 172 206 207 208 209
window 173 210 211 212 213
wall 170 205 31 29 214
wall 171 214 29 9 203

zone u04
roof 174 170 215 216 175
wall 175 178 55 44 175
floor 176 44 54 53 43
wall 177 216 54 55 178
wall 178 215 53 54 216
wall 179 175 44 43 170
wall 180 170 43 53 215
window 181 217 218 219 220

zone u11
roof 182 165 177 182 181 184 166
wall 183 165 75 83 221
wall 184 184 82 76 166
wall 185 182 80 81 181
wall 186 221 83 45 177
wall 187 181 81 82 184
floor 188 76 82 81 80 45 75
wall 189 177 45 80 182
wall 190 166 76 75 165

zone u07
floor 191 108 107 106 105
wall 192 222 105 119 223
wall 193 186 107 108 224
window 201 225 226 227 228
wall 194 191 106 107 186
roof 195 222 191 186 224
wall 196 229 115 113 230
wall 197 231 117 115 229
wall 198 230 113 106 191
wall 199 223 119 117 231
wall 200 224 108 105 222

zone u13
floor 202 92 91 90 55 94 93
wall 203 232 95 92 180
wall 204 233 99 90 234
wall 205 234 90 97 235
wall 206 178 55 99 233
roof 207 178 234 192 180 179 183
wall 208 180 92 93 179
wall 209 192 91 95 232
wall 210 183 94 55 178
wall 211 179 93 94 183
wall 212 235 97 91 192

zone u06
wall 213 236 11 66 237
floor 214 140 108 105 66 11 12
wall 215 238 140 12 239
window 221 240 241 242 243
window 222 244 245 246 247
wall 216 237 66 105 222
wall 217 239 12 11 236
wall 218 222 105 108 224
roof 219 239 236 237 222 224 238
wall 220 224 108 140 238
window 223 248 249 250 251

zone u05
wall 224 252 124 125 194
window 232 253 254 255 256
window 233 257 258 259 260
floor 225 126 125 124 53 54 90
wall 226 234 90 54 216
wall 227 193 126 90 234
wall 228 215 53 124 252
window 234 261 262 263 264
wall 229 194 125 126 193
roof 230 215 252 194 193 234 216
wall 231 216 54 53 215

zone u01
wall 235 265 10 11 236
wall 236 236 11 12 239
floor 237 12 11 10 9 8 7
wall 238 266 7 8 204
window 243 267 268 269 270
roof 239 266 204 203 265 236 239
wall 240 239 12 7 266
window 244 271 272 273 274
window 245 243 242 275 276
wall 241 203 9 10 265
wall 242 204 8 9 203

zone u09
wall 246 265 10 69 277
wall 247 168 65 67 278
wall 248 277 69 64 167
wall 249 167 64 65 168
wall 250 237 66 71 279
wall 251 279 71 10 265
wall 252 278 67 66 237
roof 253 265 167 168 237
floor 254 66 65 64 10

zone d03
wall 255 25 280 281 26
wall 256 41 282 283 46
ceiling 257 26 42 41 25
wall 258 26 281 284 42
window 262 285 286 287 288
wall 259 46 283 280 25
wall 260 42 284 282 41
floor 261 280 282 284 281

zone d12
wall 263 46 283 282 41
ceiling 264 46 56 88 89 85 77 78 79
wall 265 88 289 290 89
wall 266 41 282 291 56
wall 267 78 292 293 79
wall 268 56 291 289 88
floor 269 294 295 290 289 291 283 293 292
wall 270 79 293 283 46
wall 271 85 295 294 77
wall 272 77 294 292 78
wall 273 89 290 295 85

zone d07
wall 274 103 296 297 102
wall 275 114 298 296 103
ceiling 276 104 103 102 101
wall 277 101 299 300 104
wall 278 120 301 302 118
floor 279 299 297 296 300
wall 280 102 297 299 101
window 284 303 304 305 306
wall 281 118 302 307 116
wall 282 116 307 298 114
wall 283 104 300 301 120

zone d04
wall 285 51 308 291 56
ceiling 286 42 52 51 41
wall 287 52 309 308 51
floor 288 282 308 309 284
wall 289 42 284 309 52
window 292 310 311 312 313
wall 290 41 282 284 42
wall 291 56 291 282 41

zone d09
wall 293 62 314 315 68
wall 294 63 316 314 62
ceiling 295 3 63 62 61
wall 296 70 317 316 63
wall 297 72 318 319 3
floor 298 320 314 316 319
wall 299 68 315 320 61
wall 300 61 320 318 72
wall 301 3 319 317 70

zone d05
ceiling 302 52 123 122 121 87 51
wall 303 52 309 321 123
window 310 322 323 324 325
wall 304 123 321 326 122
window 311 327 328 329 330
window 312 331 332 333 334
wall 305 51 308 309 52
wall 306 121 335 336 87
wall 307 122 326 335 121
floor 308 335 326 321 309 308 336
wall 309 87 336 308 51

zone d08
ceiling 313 121 122 151 102 103 86
wall 314 86 337 335 121
wall 315 103 296 337 86
wall 316 151 338 297 102
window 321 339 340 341 342
wall 317 122 326 338 151
window 322 343 344 345 346
window 323 347 348 349 350
wall 318 121 335 326 122
wall 319 102 297 296 103
floor 320 297 338 326 335 337 296

zone d01
wall 324 3 319 351 2
ceiling 325 6 5 4 3 2 1
wall 326 4 352 319 3
wall 327 2 351 353 1
wall 328 6 354 355 5
window 332 356 357 358 359
wall 329 1 353 354 6
window 333 360 361 362 363
window 334 364 365 366 367
floor 330 353 351 319 352 355 354
wall 331 5 355 352 4

zone d06
floor 335 368 299 300 320 351 353
wall 336 1 353 351 2
wall 337 101 299 368 139
window 343 369 370 371 372
ceiling 338 1 2 61 104 101 139
wall 339 2 351 320 61
wall 340 139 368 353 1
window 344 373 374 375 376
window 345 377 378 361 360
wall 341 61 320 300 104
wall 342 104 300 299 101

zone d02
ceiling 346 5 26 25 4
wall 347 30 379 352 4
floor 348 352 280 281 355
wall 349 26 281 280 25
wall 350 4 352 355 5
wall 351 32 380 379 30
wall 352 5 355 281 26
window 354 381 382 383 384
window 355 385 386 387 388
wall 353 25 280 380 32

zone d10
wall 356 62 314 316 63
ceiling 357 63 74 73 62
floor 358 314 389 390 316
wall 359 73 389 314 62
wall 360 63 316 390 74
wall 361 74 390 389 73

zone d11
wall 362 46 283 293 79
wall 363 77 294 389 73
wall 364 78 292 294 77
wall 365 79 293 292 78
ceiling 366 74 46 79 78 77 73
floor 367 389 294 292 293 283 390
wall 368 73 389 390 74
wall 369 84 391 283 46
wall 370 74 390 391 84

zone d13
wall 371 85 295 290 89
wall 372 87 336 392 98
wall 373 98 392 337 86
wall 374 100 393 336 87
ceiling 375 56 87 86 85 89 88
wall 376 88 289 291 56
wall 377 56 291 393 100
wall 378 89 290 289 88
wall 379 96 394 295 85
wall 380 86 337 394 96
floor 381 295 337 336 291 289 290

zone dd03
wall 382 395 396 397 398
wall 383 399 400 396 395
floor 384 401 402 397 403
wall 385 404 402 401 405
window 390 406 407 408 409
ceiling 386 410 398 404 405
wall 387 410 403 400 399
wall 388 405 401 403 410
wall 389 398 397 402 404

zone dd12
wall 391 411 412 413 414
wall 392 415 416 412 411
wall 393 414 413 417 418
wall 394 419 183 420 421
wall 395 422 423 183 419
ceiling 396 418 422 419 421 424 415 411 414
floor 397 416 425 420 183 423 417 413 412
wall 398 424 425 416 415
wall 399 421 420 425 424
wall 400 418 417 423 422

zone uu07
wall 401 426 427 428 429
wall 402 430 431 432 433
wall 403 434 435 427 426
roof 404 433 436 437 430
wall 405 438 439 435 434
floor 406 431 440 441 432
wall 407 437 440 439 438
wall 408 433 432 441 436
window 411 442 443 444 445
wall 409 436 441 440 437
wall 410 429 428 431 430

zone dd08
wall 412 446 447 448 449
ceiling 413 450 451 452 446 449 453
wall 414 449 448 454 453
wall 415 450 455 456 451
window 420 457 458 459 460
floor 416 447 461 456 455 454 448
wall 417 451 456 461 452
window 421 462 463 464 465
window 422 466 467 468 469
wall 418 452 461 447 446
wall 419 453 454 455 450

zone zone23-10
wall 423 428 470 471 427
wall 424 472 399 470 428
wall 425 427 471 395 473
ceiling 426 428 427 473 472
wall 427 473 395 399 472
floor 428 399 395 471 470

zone dd01
floor 429 238 474 475 476 477 478
wall 430 479 475 474 480
wall 431 481 478 477 482
wall 432 480 474 238 483
window 437 484 485 486 487
wall 433 483 238 478 481
window 438 488 489 490 491
window 439 492 493 494 495
wall 434 482 477 476 496
ceiling 435 481 482 496 479 480 483
wall 436 496 476 475 479

zone dd02
wall 440 405 401 474 480
window 446 497 498 499 500
window 447 501 502 503 504
wall 441 480 474 475 479
wall 442 410 403 401 405
ceiling 443 479 410 405 480
wall 444 479 475 403 410
floor 445 474 401 403 475

zone uu10
wall 448 505 472 428 429
wall 449 426 427 473 506
wall 450 506 473 472 505
wall 451 429 428 427 426
roof 452 429 426 506 505
floor 453 472 473 427 428

zone dd07
wall 454 453 454 423 422
wall 455 450 455 454 453
wall 456 470 507 508 509
wall 457 471 510 507 470
wall 458 422 423 417 418
wall 459 509 508 511 512
ceiling 460 512 450 453 509
wall 461 512 511 455 450
window 464 513 514 515 516
wall 462 418 417 510 471
floor 463 508 454 455 511

zone dd10
wall 465 399 400 507 470
wall 466 395 396 400 399
wall 467 471 510 396 395
wall 468 470 507 510 471
ceiling 469 470 471 395 399
floor 470 400 396 510 507

zone dd04
wall 471 398 397 416 415
wall 472 404 402 397 398
wall 473 424 425 517 518
wall 474 415 416 425 424
floor 475 402 519 517 397
wall 476 520 519 402 404
window 479 521 522 523 524
ceiling 477 398 518 520 404
wall 478 518 517 519 520

zone uu13
wall 480 525 526 527 528
wall 481 529 530 531 532
roof 482 438 533 528 532 534 535
wall 483 528 527 530 529
wall 484 437 440 536 533
wall 485 535 537 439 438
wall 486 533 536 526 525
floor 487 531 527 536 439 537 538
wall 488 438 439 440 437
wall 489 534 538 537 535
wall 490 532 531 538 534

zone zone23-03
wall 491 539 404 405 540
window 499 541 542 543 544
wall 492 545 410 399 472
floor 493 405 404 398 410
wall 494 540 405 410 545
ceiling 495 545 546 539 540
wall 496 546 398 404 539
wall 497 472 399 395 473
wall 498 473 395 398 546

zone uu06
roof 500 547 433 430 548 549 550
wall 501 547 551 432 433
window 508 552 553 554 555
wall 502 549 556 557 550
wall 503 548 558 556 549
wall 504 430 431 558 548
wall 505 550 557 551 547
window 509 559 560 561 562
window 510 563 564 565 566
floor 506 557 556 558 431 432 551
wall 507 433 432 431 430

zone uu01
roof 511 550 549 567 568 569 570
wall 512 570 571 557 550
window 519 572 573 564 563
window 520 574 575 576 577
wall 513 568 578 579 569
wall 514 567 580 578 568
floor 515 571 579 578 580 556 557
wall 516 569 579 571 570
window 521 581 582 583 584
wall 517 549 556 580 567
wall 518 550 557 556 549

zone uu12
wall 522 434 435 439 438
wall 523 438 439 537 535
wall 524 532 531 585 586
wall 525 587 588 589 590
wall 526 586 585 588 587
wall 527 534 538 531 532
wall 528 590 589 435 434
floor 529 585 531 538 537 439 435 589 588
roof 530 434 438 535 534 532 586 587 590
wall 531 535 537 538 534

zone zone23-01
wall 532 578 479 480 579
wall 533 580 496 479 578
wall 534 557 481 482 556
ceiling 535 557 556 580 578 579 571
floor 536 483 480 479 496 482 481
wall 537 571 483 481 557
window 540 591 592 593 594
window 541 595 596 597 598
wall 538 579 480 483 571
window 542 599 600 601 602
wall 539 556 482 496 580

zone uu05
wall 543 603 604 605 606
window 551 607 608 609 610
window 552 611 612 613 614
wall 544 529 530 527 528
floor 545 615 605 604 526 527 530
wall 546 528 527 526 525
wall 547 525 526 604 603
wall 548 606 605 615 616
window 553 617 618 619 620
roof 549 525 603 606 616 529 528
wall 550 616 615 530 529

zone dd05
floor 554 519 621 461 447 622 517
ceiling 555 446 452 623 520 518 624
wall 556 623 621 519 520
window 562 625 626 627 628
wall 557 624 622 447 446
wall 558 452 461 621 623
window 563 469 468 629 630
window 564 631 632 633 634
wall 559 518 517 622 624
wall 560 520 519 517 518
wall 561 446 447 461 452

zone dd13
wall 565 424 425 420 421
wall 566 449 448 447 446
wall 567 422 423 454 453
wall 568 446 447 622 624
ceiling 569 422 449 624 424 421 419
wall 570 419 183 423 422
floor 571 425 622 448 423 183 420
wall 572 624 622 517 518
wall 573 421 420 183 419
wall 574 453 454 448 449
wall 575 518 517 425 424

zone dd09
wall 576 509 508 507 470
wall 577 482 477 635 636
wall 578 470 507 400 399
wall 579 399 400 403 410
wall 580 496 476 477 482
wall 581 479 475 476 496
floor 582 476 400 507 635
wall 583 410 403 475 479
wall 584 636 635 508 509
ceiling 585 636 470 399 496

zone zone23-02
ceiling 586 578 545 540 579
floor 587 480 405 410 479
wall 588 578 479 410 545
wall 589 545 410 405 540
wall 590 540 405 480 579
window 592 637 638 639 640
window 593 641 642 643 644
wall 591 579 480 479 578

zone zone23-07
wall 594 432 512 450 441
window 604 645 646 647 648
wall 595 428 470 509 431
wall 596 440 453 422 439
floor 597 509 453 450 512
wall 598 439 422 418 435
wall 599 427 471 470 428
wall 600 441 450 453 440
wall 601 435 418 471 427
ceiling 602 432 441 440 431
wall 603 431 509 512 432

zone zone23-09
wall 605 545 410 479 578
ceiling 606 558 428 472 580
floor 607 496 399 470 636
wall 608 558 636 509 431
wall 609 580 496 482 556
wall 610 472 399 410 545
wall 611 428 470 399 472
wall 612 556 482 636 558
wall 613 578 479 496 580
wall 614 431 509 470 428

zone dd06
wall 615 509 508 635 636
wall 616 649 266 511 512
window 623 650 651 652 653
ceiling 617 649 512 509 636 482 481
wall 618 482 477 478 481
floor 619 478 477 635 508 511 266
wall 620 512 511 508 509
wall 621 481 478 266 649
window 624 495 494 654 655
window 625 656 657 658 659
wall 622 636 635 477 482

zone uu09
wall 626 505 472 545 660
roof 627 548 429 505 567
wall 628 429 428 472 505
wall 629 430 431 428 429
wall 630 548 558 431 430
wall 631 660 545 578 568
floor 632 580 472 428 558
wall 633 568 578 580 567
wall 634 549 556 558 548
wall 635 567 580 556 549

zone uu03
roof 636 660 661 662 663
wall 637 660 545 472 505
floor 638 540 539 546 545
wall 639 506 473 546 661
wall 640 661 546 539 662
wall 641 663 540 545 660
wall 642 662 539 540 663
window 644 664 665 666 667
wall 643 505 472 473 506

zone uu02
wall 645 568 578 545 660
wall 646 663 540 579 569
window 651 668 669 670 671
window 652 672 673 674 675
floor 647 579 540 545 578
wall 648 569 579 578 568
wall 649 660 545 540 663
roof 650 568 660 663 569

zone dd11
wall 653 398 397 396 395
wall 654 411 412 416 415
wall 655 418 417 413 414
wall 656 395 396 510 471
ceiling 657 471 418 414 411 415 395
wall 658 471 510 417 418
wall 659 414 413 412 411
floor 660 396 416 412 413 417 510
wall 661 415 416 397 398

zone zone23-08
wall 662 536 449 453 440
wall 663 604 452 446 526
wall 664 440 453 450 441
ceiling 665 441 676 604 526 536 440
wall 666 526 446 449 536
wall 667 676 451 452 604
window 670 677 678 679 680
window 671 681 682 683 684
floor 668 446 452 451 450 453 449
wall 669 441 450 451 676
window 672 685 686 687 688

zone uu11
wall 673 661 546 473 506
wall 674 587 588 585 586
wall 675 590 589 588 587
wall 676 434 435 589 590
wall 677 586 585 546 661
wall 678 506 473 427 426
floor 679 473 585 588 589 435 427
wall 680 426 427 435 434
roof 681 426 434 590 587 586 506

zone uu08
wall 682 689 676 604 603
window 690 690 691 608 607
window 691 692 693 694 695
wall 683 603 604 526 525
wall 684 533 536 440 437
wall 685 525 526 536 533
roof 686 436 689 603 525 533 437
wall 687 436 441 676 689
window 692 696 697 698 699
wall 688 437 440 441 436
floor 689 526 604 676 441 440 536

zone zone23-05
wall 693 526 446 452 604
wall 694 615 520 518 530
wall 695 530 518 624 527
ceiling 696 526 604 605 615 530 527
wall 697 527 624 446 526
wall 698 604 452 623 605
window 701 684 683 700 701
window 702 702 703 704 705
floor 699 520 623 452 446 624 518
wall 700 605 623 520 615
window 703 706 707 708 709

zone zone23-12
wall 704 531 424 415 585
wall 705 537 419 421 538
wall 706 588 411 414 589
wall 707 538 421 424 531
ceiling 708 435 439 537 538 531 585 588 589
wall 709 435 418 422 439
wall 710 589 414 418 435
wall 711 585 415 411 588
floor 712 415 424 421 419 422 418 414 411
wall 713 439 422 419 537

zone uu04
wall 714 662 539 546 661
roof 715 661 529 616 662
wall 716 532 531 530 529
wall 717 661 546 585 586
wall 718 616 615 539 662
window 722 710 711 712 713
wall 719 529 530 615 616
floor 720 539 615 530 546
wall 721 586 585 531 532

zone zone23-06
wall 723 556 482 481 557
wall 724 551 649 512 432
window 731 714 715 716 717
wall 725 432 512 509 431
ceiling 726 551 432 431 558 556 557
floor 727 481 482 636 509 512 649
wall 728 558 636 482 556
wall 729 557 481 649 551
window 732 598 597 718 719
window 733 720 721 722 723
wall 730 431 509 636 558

zone zone23-04
wall 734 546 398 415 585
wall 735 539 404 398 546
wall 736 531 424 518 530
wall 737 530 518 520 615
wall 738 585 415 424 531
ceiling 739 546 530 615 539
floor 740 404 520 518 398
wall 741 615 520 404 539
window 742 724 725 726 727

zone zone23-11
wall 743 427 471 418 435
floor 744 395 415 411 414 418 471
wall 745 588 411 415 585
wall 746 546 398 395 473
wall 747 473 395 471 427
ceiling 748 427 435 589 588 585 473
wall 749 585 415 398 546
wall 750 435 418 414 589
wall 751 589 414 411 588

zone zone23-13
wall 752 440 453 449 536
wall 753 527 624 518 530
wall 754 526 446 624 527
wall 755 531 424 421 538
wall 756 536 449 446 526
wall 757 538 421 419 537
ceiling 758 439 536 527 531 538 537
wall 759 537 419 422 439
floor 760 424 624 449 422 419 421
wall 761 530 518 424 531
wall 762 439 422 453 440
_EXTENSION_BuildingGeometry_END_


_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_

_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_


_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_


_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_


_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_



