!-   ===========  BUI-Template for TRNSYS 18 ==========
!-T18_Template_Start
!-*********************************************************************************
!-*  TRNBuild   2.0.266
!-*********************************************************************************
!-*   BUILDING DESCRIPTIONS FILE TRNSYS
!-*   FOR BUILDING:   
!-*   GET BY WORKING WITH TRNBuild 1.0 for Windows
!-*********************************************************************************
!-*
!-*--------------------------------------------------------------------------------
!-*  C o m m e n t s
!-*--------------------------------------------------------------------------------
!-*
!-*--------------------------------------------------------------------------------
!-*  P r o j e c t
!-*--------------------------------------------------------------------------------
!-*+++ PROJECT
!-*+++ TITLE=UNDEFINED
!-*+++ DESCRIPTION=UNDEFINED
!-*+++ CREATED=UNDEFINED
!-*+++ ADDRESS=UNDEFINED
!-*+++ CITY=UNDEFINED
!-*+++ SWITCH=UNDEFINED
!-*--------------------------------------------------------------------------------
!-*  P r o p e r t i e s
!-*--------------------------------------------------------------------------------
!-PROPERTIES
!- DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
!-*--- convective heat transfer coefficient calculation ---------------------
!- KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
!- KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
!- KVERTICAL=5.76 : EVERTICAL=0.3
!-*--- radiance parameters -------------------
!- SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
!- CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
!- AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
!- LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
!-*--- comfort parameters -------------------
!- DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
!-*--- other -------------------
!- FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
!-*--- daylight  -------------------
!- UDIMIN=100 : UDIMAX=2000 : DAMIN=300
!-*
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-TYPES
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-*
!-*--------------------------------------------------------------------------------
!-*  L a y e r s
!-*--------------------------------------------------------------------------------
!-LAYER PUTZ
!- CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=   1400 : PERT=      0 : PENRT=      0
!-LAYER KST
!- CONDUCTIVITY=  3.564 : CAPACITY=      1 : DENSITY=   1600 : PERT=      0 : PENRT=      0
!-LAYER DAEMA
!- CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
!-LAYER GIPS
!- CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
!-LAYER HOLZ
!- CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600 : PERT=      0 : PENRT=      0
!-LAYER BET
!- CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200 : PERT=      0 : PENRT=      0
!-LAYER TEPP
!- CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700 : PERT=      0 : PENRT=      0
!-LAYER ESTR
!- CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000 : PERT=      0 : PENRT=      0
!-LAYER MIWO
!- CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
!-LAYER DAEMM
!- CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
!-*--------------------------------------------------------------------------------
!-*  I n p u t s
!-*--------------------------------------------------------------------------------
!-INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE
!-INPUTS_DESCRIPTION
!- TGROUND : C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
!- TBOUNDARY : C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
!- SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
!- SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
!- MAX_ISHADE : any : max shading factor of internal shading
!- MAX_ESHADE : any : max shading factor of external shading
!-*--------------------------------------------------------------------------------
!-*  S c h e d u l e s
!-*--------------------------------------------------------------------------------
!-SCHEDULE WORKDAY
!- HOURS =0.000 8.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE WEEKEND
!- HOURS =0.000 1.000 24.0
!- VALUES=0 0 0 
!-SCHEDULE WORKLIGHT
!- HOURS =0.000 8.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE DAYNIGHT
!- HOURS =0.000 6.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE USE
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
!-SCHEDULE LIGHT
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
!-SCHEDULE SETOFF
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
!-*--------------------------------------------------------------------------------
!-*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
!-*--------------------------------------------------------------------------------
!-CONSTRUCTION BND_WALL
!- LAYERS   = PUTZ  KST   DAEMA GIPS  
!- THICKNESS= 0.015 0.175 0.173 0.013 
!- ABS-FRONT= 0.4   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-CONSTRUCTION EXT_WALL
!- LAYERS   = PUTZ  KST   DAEMA HOLZ  
!- THICKNESS= 0.015 0.175 0.167 0.02  
!- ABS-FRONT= 0.4   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-CONSTRUCTION EXT_ROOF
!- LAYERS   = PUTZ  BET   DAEMM HOLZ  
!- THICKNESS= 0.015 0.16  0.305 0.02  
!- ABS-FRONT= 0.1   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-CONSTRUCTION EXT_FLOOR
!- LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA 
!- THICKNESS= 0.005 0.05  0.03  0.16  0.162 
!- ABS-FRONT= 0.8   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-CONSTRUCTION BND_CEILING
!- LAYERS   = PUTZ  BET   DAEMA HOLZ  
!- THICKNESS= 0.015 0.16  0.3   0.03  
!- ABS-FRONT= 0.1   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-CONSTRUCTION BND_FLOOR
!- LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA GIPS  
!- THICKNESS= 0.005 0.05  0.03  0.16  0.133 0.013 
!- ABS-FRONT= 0.8   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-CONSTRUCTION GROUND_FLOOR
!- LAYERS   = TEPP  ESTR  DAEMM BET   
!- THICKNESS= 0.005 0.05  0.121 0.2   
!- ABS-FRONT= 0.8   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 0.001
!-CONSTRUCTION ADJ_WALL
!- LAYERS   = GIPS  MIWO  GIPS  
!- THICKNESS= 0.013 0.1   0.013 
!- ABS-FRONT= 0.4   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-CONSTRUCTION ADJ_CEILING
!- LAYERS   = PUTZ  BET   MIWO  ESTR  TEPP  
!- THICKNESS= 0.015 0.16  0.03  0.05  0.005 
!- ABS-FRONT= 0.1   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-*--------------------------------------------------------------------------------
!-*  W i n d o w s
!-*--------------------------------------------------------------------------------
!-WINDOW EXT_WINDOW1
!- WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
!-WINDOW EXT_WINDOW2
!- WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
!-WINDOW ADJ_WINDOW1
!- WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
!-WINDOW ADJ_WINDOW2
!- WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
!-*--------------------------------------------------------------------------------
!-*  G a i n s
!-*--------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------
!-*  C o m f o r t
!-*--------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------
!-*  I n f i l t r a t i o n
!-*--------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------
!-*  V e n t i l a t i o n
!-*--------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------
!-*  C o o l i n g
!-*--------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------
!-*  H e a t i n g
!-*--------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------
!-*  D a y l i g h t   C o n t r o l 
!-*--------------------------------------------------------------------------------
!-*
!-*--------------------------------------------------------------------------------
!-*  Z o n e s
!-*--------------------------------------------------------------------------------
!-ZONES 
!-*--------------------------------------------------------------------------------
!-*  O r i e n t a t i o n s
!-*--------------------------------------------------------------------------------
!-HEMISPHERE NORTHERN
!-ORIENTATIONS H_0_0
!-INTERNAL_CALCULATION H_0_0
!-*
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-BUILDING
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-*--------------------------------------------------------------------------------
!-*  O u t p u t s
!-*--------------------------------------------------------------------------------
!-OUTPUTS
!- TRANSFER : TIMEBASE=1.000
!- DEFAULT
!-*
!-*--------------------------------------------------------------------------------
!-*  E n d
!-*--------------------------------------------------------------------------------
!-END
!-
!-_EXTENSION_WINPOOL_START_
!-BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
!-Unit System : SI
!-Name        : DOE-2 WINDOW LIB
!-Desc        : 2-WSV_#3_Ar90
!-Window ID   : 201
!-Tilt        : 90.0
!-Glazings    : 2
!-Frame       :  3 Wood                  2.270
!-Spacer      :  2 Class2                0.068   1.550  -0.143
!-Total Height: 1500.0 mm
!-Total Width : 1200.0 mm
!-Glass Height: 1360.3 mm
!-Glass Width : 1060.3 mm
!-Mullion     : None
!-Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
!-1 Ar90/Air1 16.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001 
!-2              0       0      0      0      0      0       0      0       0
!-3              0       0      0      0      0      0       0      0       0
!-4              0       0      0      0      0      0       0      0       0
!-5              0       0      0      0      0      0       0      0       0
!-Angle     0    10    20    30    40    50    60    70    80    90 Hemis
!-Tsol  0.504 0.507 0.499 0.489 0.475 0.449 0.392 0.284 0.130 0.000 0.418
!-Abs1  0.171 0.172 0.174 0.178 0.184 0.191 0.197 0.199 0.184 0.000 0.185
!-Abs2  0.094 0.095 0.103 0.108 0.109 0.112 0.121 0.125 0.086 0.000 0.109
!-Abs3      0     0     0     0     0     0     0     0     0     0     0
!-Abs4      0     0     0     0     0     0     0     0     0     0     0
!-Abs5      0     0     0     0     0     0     0     0     0     0     0
!-Abs6      0     0     0     0     0     0     0     0     0     0     0
!-Rfsol 0.230 0.226 0.224 0.225 0.231 0.248 0.290 0.391 0.600 1.000 0.279
!-Rbsol 0.232 0.226 0.224 0.226 0.237 0.256 0.294 0.382 0.582 0.999 0.280
!-Tvis  0.717 0.721 0.711 0.697 0.678 0.641 0.559 0.405 0.186 0.000 0.596
!-Rfvis 0.133 0.127 0.126 0.130 0.142 0.169 0.229 0.365 0.620 1.000 0.207
!-Rbvis 0.131 0.124 0.121 0.124 0.136 0.160 0.208 0.313 0.540 0.999 0.189
!-SHGC  0.620   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A 
!-Tvis_daylight:  0.780
!-
!-Layer ID#         7199    37003        0        0        0        0 
!-Tir              0.000    0.000        0        0        0        0
!-Emis F           0.837    0.037        0        0        0        0
!-Emis B           0.837    0.837        0        0        0        0
!-Thickness(mm)      6.0      6.0        0        0        0        0
!-Cond(W/m2-K     )166.7    166.7        0        0        0        0    
!-Spectral File  ip_fl_6.ipe 37003_IP_ipl         None         None         None         None
!-
!-Overall and Center of Glass Ig U-values (W/m2-K)
!-Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
!-Solar      WdSpd  hcout hrout  hin
!-(W/m2)     (m/s)     (W/m2-K)
!-   0        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12 
!-   0        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12 
!- 783        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12 
!- 783        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12 
!-*** END OF LIBRARY ***
!-********************************************************************************************************************************
!-*WinID Description                                 Design     U-Value  g-value   T-sol  Rf-sol  T-vis_daylight  Lay  Width(mm)
!-********************************************************************************************************************************
!-201    2-WSV_#3_Ar90                               6/16/6       1.12     0.59    0.504  0.230        0.780       2     28
!-_EXTENSION_WINPOOL_END_
!-
!-_EXTENSION_BuildingGeometry_START_
!-
!-_EXTENSION_BuildingGeometry_END_
!-
!-
!-_EXTENSION_VirtualSurfaceGeometry_START_
!-_EXTENSION_VirtualSurfaceGeometry_END_
!-
!-
!-_EXTENSION_ExternalShadingGeometry_START_
!-
!-_EXTENSION_ExternalShadingGeometry_END_
!-
!-
!-_EXTENSION_GeoPositionGeometry_START_
!-_EXTENSION_GeoPositionGeometry_END_
!-
!-
!-_EXTENSION_DaylightSensorPoints_START_
!-_EXTENSION_DaylightSensorPoints_END_
!-
!-T18_Template_Stop


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
 
  Version,5.0;
 
!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
 
  Building,
    zone03,                !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0,                    !- Loads Convergence Tolerance Value
    0,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    0;                      !- Maximum Number of Warmup Days
 
!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
 
  Site:Location,
    not used,  !- Name
    0.0,                   !- Latitude {deg}
    0.0,                  !- Longitude {deg}
    0.0,                    !- Time Zone {hr}
    0;                  !- Elevation {m}
 
  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Absolute;                !- Coordinate System
 
 
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
 
  Construction,
    GROUND_FLOOR;      !- Name
  Construction,
    EXT_WALL;           !- Name
  Construction,
    EXT_FLOOR;        !- Name
  Construction,
    EXT_ROOF;           !- Name
Construction,
    BND_WALL;         !- Name
Construction,    
    BND_FLOOR;        !- Name
Construction,
    BND_CEILING;      !- Name
Construction,
    ADJ_WALL;         !- Name
  Construction,
    ADJ_CEILING;        !- Name
 
  Construction,
    VirtualSurface;   !- Name
  Construction,
    EXT_WINDOW1;         !- Name
  Construction,
    EXT_WINDOW2;         !- Name
  Construction,
    ADJ_WINDOW1;        !- Name
  Construction,
    ADJ_WINDOW2;          !- Name
 
!-   ===========  ALL OBJECTS IN CLASS: SurfaceProperty:OtherSideCoefficients ===========
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=IDENTICAL;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=INPUT 1*TBOUNDARY;
SurfaceProperty:OtherSideCoefficients,   
    BOUNDARY=INPUT 1*TBOUNDARY_2;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=INPUT 1*TBOUNDARY_3;
SurfaceProperty:OtherSideCoefficients,   
    BOUNDARY=INPUT 1*TGROUND;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=20; 
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=15; 
 
!-   ===========  ALL OBJECTS IN CLASS: WindowProperty:ShadingControl ===========
  WindowProperty:ShadingControl,
    ESHADE=0; ISHADE=0 !- Name
  WindowProperty:ShadingControl,
    ESHADE=INPUT 1*MAX_ESHADE : SHADECNTRL=ESHADE_INTERNAL;  !- Name
  WindowProperty:ShadingControl,
    ISHADE=INPUT 1*MAX_ISHADE : SHADECNTRL=ISHADE_INTERNAL;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE_TYPE ===========
 
  ZoneType,
    00_NOT_SELECTED;              !- Name
 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========
 
  Output:VariableDictionary,IDF;

Zone,
    zone15-01,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    szone01_001,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-01,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d01,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    0.000000000000,  !- Vertex 5 X-coordinate {m}
    50.600000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    0.000000000000,  !- Vertex 6 X-coordinate {m}
    60.000000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone01_002,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-01,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u01,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000,  !- Vertex 4 Z-coordinate {m}
    16.600000000000,  !- Vertex 5 X-coordinate {m}
    53.400000000000,  !- Vertex 5 Y-coordinate {m}
    4.400000000000,  !- Vertex 5 Z-coordinate {m}
    16.600000000000,  !- Vertex 6 X-coordinate {m}
    60.000000000000,  !- Vertex 6 Y-coordinate {m}
    4.400000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone01_003,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-01,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-06,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone01_004,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-01,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone01_005,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-01,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone01_006,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-01,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone01_007,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    zone15-01,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w015_563F89,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone01_007,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    59.900000000000,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    59.900000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone01_008,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    zone15-01,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w008_42C7E7_p1,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone01_008,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    8.900000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    8.900000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w014_879020,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone01_008,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    8.700000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    8.700000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.100000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.100000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    zone15-02,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    szone02_001,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone02_002,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone02_003,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-01,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone02_004,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    44.799999999680,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    44.799999999680,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone02_005,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-10,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.499999999680,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.499999999680,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    44.799999999680,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    44.799999999680,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone02_006,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.499999999680,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.499999999680,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone02_007,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-03,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone02_008,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    zone15-02,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w013_815DA1,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone02_008,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    49.300000000000,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    49.300000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w017_CAD8A1,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone02_008,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    50.500000000000,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    50.500000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    zone15-03,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    szone04_001,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-03,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d03,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone04_002,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-03,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u03,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone04_003,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-03,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    28.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    28.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone04_004,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-03,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    28.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    28.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone04_005,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-03,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-04,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone04_006,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    zone15-03,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w016_8B3C91,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone04_006,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    40.900000000000,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    40.900000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone04_007,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-03,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    zone15-04,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    szone05_001,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-04,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d04,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone05_002,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-04,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u04,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone05_003,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-04,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone05_004,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-04,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone05_005,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-04,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-05,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone05_006,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    zone15-04,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w012_7AF17F,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone05_006,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    26.500000000000,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    26.500000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone05_007,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-04,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-03,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    zone15-09,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    szone08_001,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone08_002,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone08_003,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-06,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    49.399999999740,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    49.399999999740,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone08_004,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    49.399999999740,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    49.399999999740,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone08_005,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-10,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone08_006,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000420,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000420,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone08_007,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-01,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000420,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000420,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone08_008,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-01,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000460,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000460,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone08_009,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-06,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000460,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000460,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    zone15-10,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    szone09_001,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-10,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d10,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    41.500000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.500000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone09_002,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-10,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u10,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.500000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    41.500000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone09_003,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-10,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    41.500000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    41.500000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone09_004,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-10,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.500000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.500000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    41.500000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    41.500000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone09_005,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-10,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.500000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.500000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone09_006,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-10,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    zone15-11,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    szone11_001,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    41.500000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    22.050000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    22.050000000000,  !- Vertex 4 X-coordinate {m}
    28.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    8.800000000000,  !- Vertex 5 X-coordinate {m}
    28.400000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    8.800000000000,  !- Vertex 6 X-coordinate {m}
    41.500000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone11_002,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.500000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    28.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    22.050000000000,  !- Vertex 3 X-coordinate {m}
    28.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    22.050000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000,  !- Vertex 4 Z-coordinate {m}
    25.400000000000,  !- Vertex 5 X-coordinate {m}
    25.400000000000,  !- Vertex 5 Y-coordinate {m}
    4.400000000000,  !- Vertex 5 Z-coordinate {m}
    25.400000000000,  !- Vertex 6 X-coordinate {m}
    41.500000000000,  !- Vertex 6 Y-coordinate {m}
    4.400000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone11_003,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    28.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    28.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    22.050000000000,  !- Vertex 3 X-coordinate {m}
    28.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    22.050000000000,  !- Vertex 4 X-coordinate {m}
    28.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone11_004,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-03,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000410,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000410,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    28.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    28.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone11_005,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.500000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.500000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000410,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000410,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone11_006,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-10,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    41.500000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    41.500000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.500000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.500000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone11_007,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    41.500000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    41.500000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone11_008,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    22.050000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    22.050000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone11_009,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    22.050000000000,  !- Vertex 1 X-coordinate {m}
    28.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    22.050000000000,  !- Vertex 2 X-coordinate {m}
    28.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    22.050000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    22.050000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    zone15-13,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    szone13_001,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    23.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    17.150000000000,  !- Vertex 5 X-coordinate {m}
    25.400000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    17.150000000000,  !- Vertex 6 X-coordinate {m}
    23.000000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13_002,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000,  !- Vertex 4 Z-coordinate {m}
    17.150000000000,  !- Vertex 5 X-coordinate {m}
    23.000000000000,  !- Vertex 5 Y-coordinate {m}
    4.400000000000,  !- Vertex 5 Z-coordinate {m}
    17.150000000000,  !- Vertex 6 X-coordinate {m}
    25.400000000000,  !- Vertex 6 Y-coordinate {m}
    4.400000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13_003,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    17.150000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    17.150000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13_004,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    17.150000000000,  !- Vertex 1 X-coordinate {m}
    23.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    17.150000000000,  !- Vertex 2 X-coordinate {m}
    23.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    17.150000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    17.150000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13_005,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    23.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    23.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    17.150000000000,  !- Vertex 3 X-coordinate {m}
    23.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    17.150000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13_006,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000260,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000260,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    23.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13_007,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-08,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000260,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000260,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13_008,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-08,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000460,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000460,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13_009,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-05,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000460,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000460,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13_010,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-05,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000400,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000400,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13_011,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-04,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000400,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000400,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    zone15-07,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    szone17_001,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone17_002,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone17_003,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    zone15-07,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w002_s2_2,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone17_003,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    18.500000000000,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    18.500000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone17_004,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-08,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone17_005,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    23.000000000800,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    23.000000000800,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone17_006,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    25.399999999600,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    25.399999999600,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    23.000000000800,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000800,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone17_007,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    41.499999999300,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    41.499999999300,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    25.399999999600,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    25.399999999600,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone17_008,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-10,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    44.799999999200,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    44.799999999200,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    41.499999999300,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    41.499999999300,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone17_009,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    49.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    44.799999999200,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    44.799999999200,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone17_010,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-06,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    49.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    zone15-05,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    szone05-1_001,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-05,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d05,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    3.883040935673,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    8.800000000000,  !- Vertex 5 X-coordinate {m}
    17.000000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    8.800000000000,  !- Vertex 6 X-coordinate {m}
    14.400000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone05-1_002,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-05,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u05,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    3.883040935673,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000,  !- Vertex 4 Z-coordinate {m}
    8.800000000000,  !- Vertex 5 X-coordinate {m}
    14.400000000000,  !- Vertex 5 Y-coordinate {m}
    4.400000000000,  !- Vertex 5 Z-coordinate {m}
    8.800000000000,  !- Vertex 6 X-coordinate {m}
    17.000000000000,  !- Vertex 6 Y-coordinate {m}
    4.400000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone05-1_003,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-05,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-04,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone05-1_004,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-05,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone05-1_005,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-05,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone05-1_006,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-05,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-08,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    3.883040935673,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    3.883040935673,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone05-1_007,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    zone15-05,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    3.883040935673,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    3.883040935673,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w006_67AF87_p1,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone05-1_007,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    8.900000000000,  !- Vertex 1 X-coordinate {m}
    2.081871345029,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    8.900000000000,  !- Vertex 2 X-coordinate {m}
    2.081871345029,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    3.883040935673,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    3.883040935673,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w011_FC5B31,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone05-1_007,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.100000000000,  !- Vertex 1 X-coordinate {m}
    0.023391812865,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.100000000000,  !- Vertex 2 X-coordinate {m}
    0.023391812865,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    8.700000000000,  !- Vertex 3 X-coordinate {m}
    2.035087719298,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    8.700000000000,  !- Vertex 4 X-coordinate {m}
    2.035087719298,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone05-1_008,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    zone15-05,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w010_E1FC6B,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone05-1_008,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    16.900000000000,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    16.900000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    zone15-06,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    szone06-1_001,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-06,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d06,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    49.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    16.600000000000,  !- Vertex 5 X-coordinate {m}
    53.400000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    16.600000000000,  !- Vertex 6 X-coordinate {m}
    60.000000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone06-1_002,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-06,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u06,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000,  !- Vertex 4 Z-coordinate {m}
    34.200000000000,  !- Vertex 5 X-coordinate {m}
    49.400000000000,  !- Vertex 5 Y-coordinate {m}
    4.400000000000,  !- Vertex 5 Z-coordinate {m}
    34.200000000000,  !- Vertex 6 X-coordinate {m}
    60.000000000000,  !- Vertex 6 Y-coordinate {m}
    4.400000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone06-1_003,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-06,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-01,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone06-1_004,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    zone15-06,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w005_45BBF4,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone06-1_004,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.100000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.100000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    25.500000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    25.500000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w009_42C7E7_p2,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone06-1_004,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    25.300000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    25.300000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone06-1_005,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    zone15-06,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    49.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w003_s3_1,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone06-1_005,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    49.500000000000,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    49.500000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone06-1_006,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-06,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    49.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone06-1_007,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-06,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone06-1_008,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-06,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    zone15-08,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    szone08-1_001,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-08,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d08,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    8.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    3.883040935673,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    25.400000000000,  !- Vertex 5 X-coordinate {m}
    14.400000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    25.400000000000,  !- Vertex 6 X-coordinate {m}
    18.400000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone08-1_002,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-08,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u08,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    3.883040935673,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    8.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000,  !- Vertex 4 Z-coordinate {m}
    25.400000000000,  !- Vertex 5 X-coordinate {m}
    18.400000000000,  !- Vertex 5 Y-coordinate {m}
    4.400000000000,  !- Vertex 5 Z-coordinate {m}
    25.400000000000,  !- Vertex 6 X-coordinate {m}
    14.400000000000,  !- Vertex 6 Y-coordinate {m}
    4.400000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone08-1_003,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-08,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone08-1_004,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-08,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone08-1_005,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-08,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone08-1_006,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    zone15-08,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    8.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    8.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w001_s1_2,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone08-1_006,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    8.100000000000,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    8.100000000000,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone08-1_007,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    zone15-08,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    3.883040935673,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    3.883040935673,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    8.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    8.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w004_714B8C,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone08-1_007,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    25.500000000000,  !- Vertex 1 X-coordinate {m}
    5.964912280701,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    25.500000000000,  !- Vertex 2 X-coordinate {m}
    5.964912280701,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.100000000000,  !- Vertex 3 X-coordinate {m}
    7.976608187134,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.100000000000,  !- Vertex 4 X-coordinate {m}
    7.976608187134,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    w007_67AF87_p2,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    szone08-1_007,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    3.883040935672,  !- Vertex 1 Y-coordinate {m}
    3.100000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    3.883040935672,  !- Vertex 2 Y-coordinate {m}
    0.100000000000,  !- Vertex 2 Z-coordinate {m}
    25.300000000000,  !- Vertex 3 X-coordinate {m}
    5.918128654970,  !- Vertex 3 Y-coordinate {m}
    0.100000000000,  !- Vertex 3 Z-coordinate {m}
    25.300000000000,  !- Vertex 4 X-coordinate {m}
    5.918128654970,  !- Vertex 4 Y-coordinate {m}
    3.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone08-1_008,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-08,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-05,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    3.883040935673,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    3.883040935673,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    zone15-12,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    szone13-1_001,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    23.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    17.150000000000,  !- Vertex 3 X-coordinate {m}
    23.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    17.150000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    8.800000000000,  !- Vertex 5 X-coordinate {m}
    25.400000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    8.800000000000,  !- Vertex 6 X-coordinate {m}
    28.400000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000,  !- Vertex 6 Z-coordinate {m}
    22.050000000000,  !- Vertex 7 X-coordinate {m}
    28.400000000000,  !- Vertex 7 Y-coordinate {m}
    0.000000000000,  !- Vertex 7 Z-coordinate {m}
    22.050000000000,  !- Vertex 8 X-coordinate {m}
    25.400000000000,  !- Vertex 8 Y-coordinate {m}
    0.000000000000;  !- Vertex 8 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13-1_002,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    zone15-12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    28.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    17.150000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    17.150000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000,  !- Vertex 4 Z-coordinate {m}
    25.400000000000,  !- Vertex 5 X-coordinate {m}
    23.000000000000,  !- Vertex 5 Y-coordinate {m}
    4.400000000000,  !- Vertex 5 Z-coordinate {m}
    25.400000000000,  !- Vertex 6 X-coordinate {m}
    25.400000000000,  !- Vertex 6 Y-coordinate {m}
    4.400000000000,  !- Vertex 6 Z-coordinate {m}
    22.050000000000,  !- Vertex 7 X-coordinate {m}
    25.400000000000,  !- Vertex 7 Y-coordinate {m}
    4.400000000000,  !- Vertex 7 Z-coordinate {m}
    22.050000000000,  !- Vertex 8 X-coordinate {m}
    28.400000000000,  !- Vertex 8 Y-coordinate {m}
    4.400000000000;  !- Vertex 8 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13-1_003,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    22.050000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    22.050000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    22.050000000000,  !- Vertex 3 X-coordinate {m}
    28.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    22.050000000000,  !- Vertex 4 X-coordinate {m}
    28.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13-1_004,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    22.050000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    22.050000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13-1_005,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    23.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    23.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13-1_006,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    17.150000000000,  !- Vertex 1 X-coordinate {m}
    23.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    17.150000000000,  !- Vertex 2 X-coordinate {m}
    23.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    23.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13-1_007,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    17.150000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    17.150000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    17.150000000000,  !- Vertex 3 X-coordinate {m}
    23.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    17.150000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13-1_008,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    17.150000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    17.150000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13-1_009,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-04,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13-1_010,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-03,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    28.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    28.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    szone13-1_011,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    zone15-12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    22.050000000000,  !- Vertex 1 X-coordinate {m}
    28.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    22.050000000000,  !- Vertex 2 X-coordinate {m}
    28.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    28.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    28.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    u10,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    E880D9,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    u10,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-10,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    41.500000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.500000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    79CD08,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    u10,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.500000000000,  !- Vertex 2 Y-coordinate {m}
    8.800000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    41.500000000000,  !- Vertex 3 Y-coordinate {m}
    8.800000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    DC9FDB,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u10,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    41.500000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    41.500000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    2A9214,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u10,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.500000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.500000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    41.500000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    41.500000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    D5D92E,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u10,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.500000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.500000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    ADC540,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u10,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    u03,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    B02B6F,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    u03,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-03,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    352E0B,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    u03,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    8.800000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    8.800000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    705D2E,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u03,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    28.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    28.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    91EFE9,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u03,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    28.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    28.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    C0CEA3,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u03,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u04,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    D7E4A1,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    26C263,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    40.900000000000,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    40.900000000000,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    67215D,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u03,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    26C263,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    u03,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    u12,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    7CC3A8,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    22.050000000000,  !- Vertex 1 X-coordinate {m}
    28.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    22.050000000000,  !- Vertex 2 X-coordinate {m}
    28.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    28.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    28.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    E3BCE3,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u03,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    28.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    28.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    295FAE,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u04,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    7AEA08,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    17.150000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    17.150000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    82FD44,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    17.150000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    17.150000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    17.150000000000,  !- Vertex 3 X-coordinate {m}
    23.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    17.150000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    47D3D6,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    17.150000000000,  !- Vertex 1 X-coordinate {m}
    23.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    17.150000000000,  !- Vertex 2 X-coordinate {m}
    23.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    23.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    BE4395,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    23.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    23.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    E4AB2C,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    22.050000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    22.050000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    51B242,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    22.050000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    22.050000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    22.050000000000,  !- Vertex 3 X-coordinate {m}
    28.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    22.050000000000,  !- Vertex 4 X-coordinate {m}
    28.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    F99E36,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    u12,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    28.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    8.800000000000,  !- Vertex 2 Z-coordinate {m}
    17.150000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    8.800000000000,  !- Vertex 3 Z-coordinate {m}
    17.150000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000,  !- Vertex 4 Z-coordinate {m}
    25.400000000000,  !- Vertex 5 X-coordinate {m}
    23.000000000000,  !- Vertex 5 Y-coordinate {m}
    8.800000000000,  !- Vertex 5 Z-coordinate {m}
    25.400000000000,  !- Vertex 6 X-coordinate {m}
    25.400000000000,  !- Vertex 6 Y-coordinate {m}
    8.800000000000,  !- Vertex 6 Z-coordinate {m}
    22.050000000000,  !- Vertex 7 X-coordinate {m}
    25.400000000000,  !- Vertex 7 Y-coordinate {m}
    8.800000000000,  !- Vertex 7 Z-coordinate {m}
    22.050000000000,  !- Vertex 8 X-coordinate {m}
    28.400000000000,  !- Vertex 8 Y-coordinate {m}
    8.800000000000;  !- Vertex 8 Z-coordinate {m}

  BuildingSurface:Detailed,
    D7BEBB,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    u12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    23.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    17.150000000000,  !- Vertex 3 X-coordinate {m}
    23.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    17.150000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000,  !- Vertex 4 Z-coordinate {m}
    8.800000000000,  !- Vertex 5 X-coordinate {m}
    25.400000000000,  !- Vertex 5 Y-coordinate {m}
    4.400000000000,  !- Vertex 5 Z-coordinate {m}
    8.800000000000,  !- Vertex 6 X-coordinate {m}
    28.400000000000,  !- Vertex 6 Y-coordinate {m}
    4.400000000000,  !- Vertex 6 Z-coordinate {m}
    22.050000000000,  !- Vertex 7 X-coordinate {m}
    28.400000000000,  !- Vertex 7 Y-coordinate {m}
    4.400000000000,  !- Vertex 7 Z-coordinate {m}
    22.050000000000,  !- Vertex 8 X-coordinate {m}
    25.400000000000,  !- Vertex 8 Y-coordinate {m}
    4.400000000000;  !- Vertex 8 Z-coordinate {m}

Zone,
    u08,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  FenestrationSurface:Detailed,
    B8DB20,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    1C753C,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    8.100000000000,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    8.100000000000,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    FF2849,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u08,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u05,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    3.883040935673,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    3.883040935673,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    935275,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    D752FC,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    3.883040935672,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    3.883040935672,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    25.300000000000,  !- Vertex 3 X-coordinate {m}
    5.918128654970,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    25.300000000000,  !- Vertex 4 X-coordinate {m}
    5.918128654970,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    78C972,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    u08,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-08,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    8.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    3.883040935673,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000,  !- Vertex 4 Z-coordinate {m}
    25.400000000000,  !- Vertex 5 X-coordinate {m}
    14.400000000000,  !- Vertex 5 Y-coordinate {m}
    4.400000000000,  !- Vertex 5 Z-coordinate {m}
    25.400000000000,  !- Vertex 6 X-coordinate {m}
    18.400000000000,  !- Vertex 6 Y-coordinate {m}
    4.400000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    F94141,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    u08,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    3.883040935673,  !- Vertex 2 Y-coordinate {m}
    8.800000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    8.000000000000,  !- Vertex 3 Y-coordinate {m}
    8.800000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000,  !- Vertex 4 Z-coordinate {m}
    25.400000000000,  !- Vertex 5 X-coordinate {m}
    18.400000000000,  !- Vertex 5 Y-coordinate {m}
    8.800000000000,  !- Vertex 5 Z-coordinate {m}
    25.400000000000,  !- Vertex 6 X-coordinate {m}
    14.400000000000,  !- Vertex 6 Y-coordinate {m}
    8.800000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    A8CA56,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u08,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    97C8AC,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u08,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    32F043,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u08,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    1C753C,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    u08,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    8.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    8.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    B6D255,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    D752FC,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    25.500000000000,  !- Vertex 1 X-coordinate {m}
    5.964912280701,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    25.500000000000,  !- Vertex 2 X-coordinate {m}
    5.964912280701,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    34.100000000000,  !- Vertex 3 X-coordinate {m}
    7.976608187134,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    34.100000000000,  !- Vertex 4 X-coordinate {m}
    7.976608187134,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    D752FC,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    u08,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    3.883040935673,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    3.883040935673,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    8.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    8.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    u02,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    60EF3F,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    u02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    646665,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    u02,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    8.800000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    8.800000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    402B85,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u01,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    C0072A,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    44.799999999680,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    44.799999999680,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    88FB83,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u10,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.499999999680,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.499999999680,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    44.799999999680,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    44.799999999680,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    5D298C,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.499999999680,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.499999999680,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    7F734B,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u03,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    620FA0,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    8633D4,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    49.300000000000,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    49.300000000000,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    A8C3FF,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    8633D4,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    50.500000000000,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    50.500000000000,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    8633D4,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    u02,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    u04,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    311EC7,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    u04,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-04,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    1B277D,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    u04,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    8.800000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    8.800000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    2F0436,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u04,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    5370A3,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u04,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    6B67EE,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u04,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u05,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    D22B63,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    B966DA,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    26.500000000000,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    26.500000000000,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    8C8DCD,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u04,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u03,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    B966DA,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    u04,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    u11,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    B6AE7C,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    u11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    41.500000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    22.050000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    22.050000000000,  !- Vertex 4 X-coordinate {m}
    28.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000,  !- Vertex 4 Z-coordinate {m}
    8.800000000000,  !- Vertex 5 X-coordinate {m}
    28.400000000000,  !- Vertex 5 Y-coordinate {m}
    4.400000000000,  !- Vertex 5 Z-coordinate {m}
    8.800000000000,  !- Vertex 6 X-coordinate {m}
    41.500000000000,  !- Vertex 6 Y-coordinate {m}
    4.400000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    334E89,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    u11,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.500000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    28.400000000000,  !- Vertex 2 Y-coordinate {m}
    8.800000000000,  !- Vertex 2 Z-coordinate {m}
    22.050000000000,  !- Vertex 3 X-coordinate {m}
    28.400000000000,  !- Vertex 3 Y-coordinate {m}
    8.800000000000,  !- Vertex 3 Z-coordinate {m}
    22.050000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000,  !- Vertex 4 Z-coordinate {m}
    25.400000000000,  !- Vertex 5 X-coordinate {m}
    25.400000000000,  !- Vertex 5 Y-coordinate {m}
    8.800000000000,  !- Vertex 5 Z-coordinate {m}
    25.400000000000,  !- Vertex 6 X-coordinate {m}
    41.500000000000,  !- Vertex 6 Y-coordinate {m}
    8.800000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    D548D8,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    28.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    28.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    22.050000000000,  !- Vertex 3 X-coordinate {m}
    28.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    22.050000000000,  !- Vertex 4 X-coordinate {m}
    28.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    787B22,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u03,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000410,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000410,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    28.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    28.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    3AE300,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.500000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.500000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000410,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000410,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    FB072B,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u10,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    41.500000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    41.500000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.500000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.500000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    55762A,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    41.500000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    41.500000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    91B634,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    22.050000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    22.050000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    5B2996,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u11,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    22.050000000000,  !- Vertex 1 X-coordinate {m}
    28.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    22.050000000000,  !- Vertex 2 X-coordinate {m}
    28.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    22.050000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    22.050000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    u07,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    245084,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    u07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    680042,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    u07,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    8.800000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    8.800000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    33FEE2,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    266AEC,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    18.500000000000,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    18.500000000000,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    4AC98C,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u08,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    B8535E,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    23.000000000800,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    23.000000000800,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    956FBF,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    25.399999999600,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    25.399999999600,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    23.000000000800,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000800,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    B6396D,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    41.499999999300,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    41.499999999300,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    25.399999999600,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    25.399999999600,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    B88C71,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u10,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    44.799999999200,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    44.799999999200,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    41.499999999300,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    41.499999999300,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    24E793,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    49.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    44.799999999200,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    44.799999999200,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    D44D63,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u06,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    49.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    266AEC,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    u07,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    u13,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    1A62D4,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    u13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    23.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000,  !- Vertex 4 Z-coordinate {m}
    17.150000000000,  !- Vertex 5 X-coordinate {m}
    25.400000000000,  !- Vertex 5 Y-coordinate {m}
    4.400000000000,  !- Vertex 5 Z-coordinate {m}
    17.150000000000,  !- Vertex 6 X-coordinate {m}
    23.000000000000,  !- Vertex 6 Y-coordinate {m}
    4.400000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    7BDF69,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    u13,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    8.800000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    8.800000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000,  !- Vertex 4 Z-coordinate {m}
    17.150000000000,  !- Vertex 5 X-coordinate {m}
    23.000000000000,  !- Vertex 5 Y-coordinate {m}
    8.800000000000,  !- Vertex 5 Z-coordinate {m}
    17.150000000000,  !- Vertex 6 X-coordinate {m}
    25.400000000000,  !- Vertex 6 Y-coordinate {m}
    8.800000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    C26EB3,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    17.150000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    17.150000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    F451BB,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    17.150000000000,  !- Vertex 1 X-coordinate {m}
    23.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    17.150000000000,  !- Vertex 2 X-coordinate {m}
    23.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    17.150000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    17.150000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    8DB5C0,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    23.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    23.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    17.150000000000,  !- Vertex 3 X-coordinate {m}
    23.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    17.150000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    3B70F4,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000260,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000260,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    23.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    A9B018,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u08,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000260,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000260,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    E1188E,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u08,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000460,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000460,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    551E3C,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u05,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000460,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000460,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    52CFE4,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u05,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000400,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000400,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    5A9C24,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u13,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u04,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000400,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000400,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    u06,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    609017,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    u06,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-06,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    49.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000,  !- Vertex 4 Z-coordinate {m}
    16.600000000000,  !- Vertex 5 X-coordinate {m}
    53.400000000000,  !- Vertex 5 Y-coordinate {m}
    4.400000000000,  !- Vertex 5 Z-coordinate {m}
    16.600000000000,  !- Vertex 6 X-coordinate {m}
    60.000000000000,  !- Vertex 6 Y-coordinate {m}
    4.400000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    A5F990,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    u06,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    8.800000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    8.800000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000,  !- Vertex 4 Z-coordinate {m}
    34.200000000000,  !- Vertex 5 X-coordinate {m}
    49.400000000000,  !- Vertex 5 Y-coordinate {m}
    8.800000000000,  !- Vertex 5 Z-coordinate {m}
    34.200000000000,  !- Vertex 6 X-coordinate {m}
    60.000000000000,  !- Vertex 6 Y-coordinate {m}
    8.800000000000;  !- Vertex 6 Z-coordinate {m}

  FenestrationSurface:Detailed,
    3DA0AE,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    60EB38,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    25.300000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    25.300000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    57FF3E,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    BEB331,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    49.500000000000,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    49.500000000000,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    8D7391,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u06,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    49.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    642724,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u06,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    49326C,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u06,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    760B43,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u06,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u01,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    BEB331,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    u06,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    49.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    60EB38,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    u06,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    7A0180,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    60EB38,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.100000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    34.100000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    25.500000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    25.500000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    u05,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    63B4C1,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    u05,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-05,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    3.883040935673,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000,  !- Vertex 4 Z-coordinate {m}
    8.800000000000,  !- Vertex 5 X-coordinate {m}
    17.000000000000,  !- Vertex 5 Y-coordinate {m}
    4.400000000000,  !- Vertex 5 Z-coordinate {m}
    8.800000000000,  !- Vertex 6 X-coordinate {m}
    14.400000000000,  !- Vertex 6 Y-coordinate {m}
    4.400000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    DCDD20,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    u05,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    8.800000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    3.883040935673,  !- Vertex 3 Y-coordinate {m}
    8.800000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000,  !- Vertex 4 Z-coordinate {m}
    8.800000000000,  !- Vertex 5 X-coordinate {m}
    14.400000000000,  !- Vertex 5 Y-coordinate {m}
    8.800000000000,  !- Vertex 5 Z-coordinate {m}
    8.800000000000,  !- Vertex 6 X-coordinate {m}
    17.000000000000,  !- Vertex 6 Y-coordinate {m}
    8.800000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    E8EDBB,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u05,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u04,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    7164E0,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u05,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    85E1E0,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u05,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    AA7C94,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u05,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u08,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    3.883040935673,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    3.883040935673,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    BFDF8A,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    197DCB,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    8.900000000000,  !- Vertex 1 X-coordinate {m}
    2.081871345029,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    8.900000000000,  !- Vertex 2 X-coordinate {m}
    2.081871345029,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    3.883040935673,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    3.883040935673,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    C623E7,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    A5C4C3,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    16.900000000000,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    16.900000000000,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    A5C4C3,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    u05,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    D18200,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    197DCB,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.100000000000,  !- Vertex 1 X-coordinate {m}
    0.023391812865,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.100000000000,  !- Vertex 2 X-coordinate {m}
    0.023391812865,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    8.700000000000,  !- Vertex 3 X-coordinate {m}
    2.035087719298,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    8.700000000000,  !- Vertex 4 X-coordinate {m}
    2.035087719298,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    197DCB,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    u05,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    3.883040935673,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    3.883040935673,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    u01,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  FenestrationSurface:Detailed,
    987FC3,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    CA28F3,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    8.900000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    8.900000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    129037,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    9D6BEC,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    59.900000000000,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    59.900000000000,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    ECF51D,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u01,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    EA59F3,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u01,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    38E689,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u01,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    5B838C,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u01,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u06,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    6235E2,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    u01,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-01,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000,  !- Vertex 4 Z-coordinate {m}
    0.000000000000,  !- Vertex 5 X-coordinate {m}
    50.600000000000,  !- Vertex 5 Y-coordinate {m}
    4.400000000000,  !- Vertex 5 Z-coordinate {m}
    0.000000000000,  !- Vertex 6 X-coordinate {m}
    60.000000000000,  !- Vertex 6 Y-coordinate {m}
    4.400000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    B3A625,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    u01,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000000,  !- Vertex 2 Y-coordinate {m}
    8.800000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    8.800000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000,  !- Vertex 4 Z-coordinate {m}
    16.600000000000,  !- Vertex 5 X-coordinate {m}
    53.400000000000,  !- Vertex 5 Y-coordinate {m}
    8.800000000000,  !- Vertex 5 Z-coordinate {m}
    16.600000000000,  !- Vertex 6 X-coordinate {m}
    60.000000000000,  !- Vertex 6 Y-coordinate {m}
    8.800000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    9D6BEC,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    u01,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    CA28F3,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    u01,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    89EAAE,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    CA28F3,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    8.700000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    7.500000000000,  !- Vertex 1 Z-coordinate {m}
    8.700000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    4.500000000000,  !- Vertex 2 Z-coordinate {m}
    0.100000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    4.500000000000,  !- Vertex 3 Z-coordinate {m}
    0.100000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    7.500000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    u09,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    F56633,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    u09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    F3C8F6,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    u09,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    8.800000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    8.800000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    D7EFCC,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u06,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    49.399999999740,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    49.399999999740,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    493880,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    49.399999999740,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    49.399999999740,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    C95E5E,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u10,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    613D43,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000420,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000420,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    44CDD0,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u01,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000420,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000420,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    D13DE8,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u01,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000460,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000460,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    CDE8E7,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    u09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    u06,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    8.800000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000460,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000460,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    8.800000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    d03,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    F9B35F,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    d03,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    -4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    -4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    68C61D,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    d03,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-03,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    BBFF92,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d03,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    28.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    28.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    52EB3B,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d03,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    28.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    28.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    D22BA8,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d03,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d04,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    AFD080,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    7EB059,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    40.900000000000,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    40.900000000000,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    504383,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d03,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    7EB059,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    d03,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    d12,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    F51E60,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    22.050000000000,  !- Vertex 1 X-coordinate {m}
    28.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    22.050000000000,  !- Vertex 2 X-coordinate {m}
    28.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    28.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    28.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    225A1C,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d03,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    28.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    28.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    4F4C32,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d04,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    935625,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    17.150000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    17.150000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    3CF280,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    17.150000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    17.150000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    17.150000000000,  !- Vertex 3 X-coordinate {m}
    23.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    17.150000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    E940F6,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    17.150000000000,  !- Vertex 1 X-coordinate {m}
    23.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    17.150000000000,  !- Vertex 2 X-coordinate {m}
    23.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    23.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    F6B7F3,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    23.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    23.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    F8AF69,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    22.050000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    22.050000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    5F931D,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    22.050000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    22.050000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    22.050000000000,  !- Vertex 3 X-coordinate {m}
    28.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    22.050000000000,  !- Vertex 4 X-coordinate {m}
    28.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    3C0B7A,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    d12,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    28.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    17.150000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    17.150000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    25.400000000000,  !- Vertex 5 X-coordinate {m}
    23.000000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    25.400000000000,  !- Vertex 6 X-coordinate {m}
    25.400000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000,  !- Vertex 6 Z-coordinate {m}
    22.050000000000,  !- Vertex 7 X-coordinate {m}
    25.400000000000,  !- Vertex 7 Y-coordinate {m}
    0.000000000000,  !- Vertex 7 Z-coordinate {m}
    22.050000000000,  !- Vertex 8 X-coordinate {m}
    28.400000000000,  !- Vertex 8 Y-coordinate {m}
    0.000000000000;  !- Vertex 8 Z-coordinate {m}

  BuildingSurface:Detailed,
    C1545C,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    d12,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    -4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    23.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    17.150000000000,  !- Vertex 3 X-coordinate {m}
    23.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    17.150000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    -4.400000000000,  !- Vertex 4 Z-coordinate {m}
    8.800000000000,  !- Vertex 5 X-coordinate {m}
    25.400000000000,  !- Vertex 5 Y-coordinate {m}
    -4.400000000000,  !- Vertex 5 Z-coordinate {m}
    8.800000000000,  !- Vertex 6 X-coordinate {m}
    28.400000000000,  !- Vertex 6 Y-coordinate {m}
    -4.400000000000,  !- Vertex 6 Z-coordinate {m}
    22.050000000000,  !- Vertex 7 X-coordinate {m}
    28.400000000000,  !- Vertex 7 Y-coordinate {m}
    -4.400000000000,  !- Vertex 7 Z-coordinate {m}
    22.050000000000,  !- Vertex 8 X-coordinate {m}
    25.400000000000,  !- Vertex 8 Y-coordinate {m}
    -4.400000000000;  !- Vertex 8 Z-coordinate {m}

Zone,
    d07,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    966575,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    d07,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    -4.400000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    -4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    73FF1B,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    d07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    B5CDA6,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    A0533E,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    18.500000000000,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    18.500000000000,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    5F7725,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d08,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    6C3DA7,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    23.000000000800,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    23.000000000800,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    F36EE2,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    25.399999999600,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    25.399999999600,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    23.000000000800,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    23.000000000800,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    D9E832,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    41.499999999300,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    41.499999999300,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    25.399999999600,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    25.399999999600,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    84986D,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d10,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    44.799999999200,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    44.799999999200,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    41.499999999300,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    41.499999999300,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    F998AC,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    49.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    44.799999999200,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    44.799999999200,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    81F4CD,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d07,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d06,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    49.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    A0533E,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    d07,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    d04,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    BF4053,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    d04,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    -4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    -4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    28AB4D,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    d04,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-04,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    F15135,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d04,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d12,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    25.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    25.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    1F1B54,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d04,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    25.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    25.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    7C9E00,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d04,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d05,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    7989FE,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    C71A9E,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    26.500000000000,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    26.500000000000,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    C7C94C,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d04,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d03,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    26.600000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    26.600000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    C71A9E,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    d04,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    26.600000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    26.600000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    d09,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    A833FE,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    d09,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    -4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    -4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    6F0D39,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    d09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    D3B645,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d06,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    49.399999999740,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    49.399999999740,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    1DA61A,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    49.399999999740,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    49.399999999740,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    489AE3,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d10,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    9452F9,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000420,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000420,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    FA73D3,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d01,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000420,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000420,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    9DD15F,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d01,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000460,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000460,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    D636A2,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d09,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d06,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000460,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000460,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    d05,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    F35C81,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    d05,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    -4.400000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    3.883040935673,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    -4.400000000000,  !- Vertex 4 Z-coordinate {m}
    8.800000000000,  !- Vertex 5 X-coordinate {m}
    17.000000000000,  !- Vertex 5 Y-coordinate {m}
    -4.400000000000,  !- Vertex 5 Z-coordinate {m}
    8.800000000000,  !- Vertex 6 X-coordinate {m}
    14.400000000000,  !- Vertex 6 Y-coordinate {m}
    -4.400000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    132F3F,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    d05,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-05,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    3.883040935673,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    8.800000000000,  !- Vertex 5 X-coordinate {m}
    14.400000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    8.800000000000,  !- Vertex 6 X-coordinate {m}
    17.000000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    5FA6F8,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d05,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d04,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    F6EF89,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d05,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    17.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    17.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    C11259,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d05,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    CCFAC3,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d05,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d08,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    3.883040935673,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    3.883040935673,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    4F4918,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    535844,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    8.900000000000,  !- Vertex 1 X-coordinate {m}
    2.081871345029,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    8.900000000000,  !- Vertex 2 X-coordinate {m}
    2.081871345029,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    3.883040935673,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    3.883040935673,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    FB24CA,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    48BEB0,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    16.900000000000,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    16.900000000000,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    48BEB0,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    d05,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    17.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    17.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    26A627,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    535844,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.100000000000,  !- Vertex 1 X-coordinate {m}
    0.023391812865,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    0.100000000000,  !- Vertex 2 X-coordinate {m}
    0.023391812865,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    8.700000000000,  !- Vertex 3 X-coordinate {m}
    2.035087719298,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    8.700000000000,  !- Vertex 4 X-coordinate {m}
    2.035087719298,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    535844,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    d05,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    3.883040935673,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    3.883040935673,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    d08,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  FenestrationSurface:Detailed,
    F7A346,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    6BE004,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    8.100000000000,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    8.100000000000,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    BF2AF6,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d08,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d05,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    3.883040935673,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    3.883040935673,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    82949E,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    7C8B64,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    3.883040935672,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    3.883040935672,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    25.300000000000,  !- Vertex 3 X-coordinate {m}
    5.918128654970,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    25.300000000000,  !- Vertex 4 X-coordinate {m}
    5.918128654970,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    D8D36C,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    d08,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000000,  !- Vertex 1 Y-coordinate {m}
    -4.400000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    8.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    3.883040935673,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    -4.400000000000,  !- Vertex 4 Z-coordinate {m}
    25.400000000000,  !- Vertex 5 X-coordinate {m}
    14.400000000000,  !- Vertex 5 Y-coordinate {m}
    -4.400000000000,  !- Vertex 5 Z-coordinate {m}
    25.400000000000,  !- Vertex 6 X-coordinate {m}
    18.400000000000,  !- Vertex 6 Y-coordinate {m}
    -4.400000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    464443,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    d08,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-08,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    3.883040935673,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    8.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    25.400000000000,  !- Vertex 5 X-coordinate {m}
    18.400000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    25.400000000000,  !- Vertex 6 X-coordinate {m}
    14.400000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    4804B9,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d08,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    14.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    14.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    4952CD,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d08,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d13,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    14.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    14.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    C807A1,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d08,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    18.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    18.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    6BE004,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    d08,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    8.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    8.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    18.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    18.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    5D289F,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    7C8B64,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    25.500000000000,  !- Vertex 1 X-coordinate {m}
    5.964912280701,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    25.500000000000,  !- Vertex 2 X-coordinate {m}
    5.964912280701,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    34.100000000000,  !- Vertex 3 X-coordinate {m}
    7.976608187134,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    34.100000000000,  !- Vertex 4 X-coordinate {m}
    7.976608187134,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    7C8B64,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    d08,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    3.883040935673,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    3.883040935673,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    8.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    8.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    d01,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  FenestrationSurface:Detailed,
    285F4F,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    A5E89E,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    8.900000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    8.900000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    FA8337,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    9A3931,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    59.900000000000,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    59.900000000000,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    D4E952,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d01,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    67F5AB,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d01,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    13F5A2,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d01,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    8B42FC,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d01,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d06,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    B75CC0,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    d01,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    -4.400000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    -4.400000000000,  !- Vertex 4 Z-coordinate {m}
    0.000000000000,  !- Vertex 5 X-coordinate {m}
    50.600000000000,  !- Vertex 5 Y-coordinate {m}
    -4.400000000000,  !- Vertex 5 Z-coordinate {m}
    0.000000000000,  !- Vertex 6 X-coordinate {m}
    60.000000000000,  !- Vertex 6 Y-coordinate {m}
    -4.400000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    439788,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    d01,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-01,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    16.600000000000,  !- Vertex 5 X-coordinate {m}
    53.400000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    16.600000000000,  !- Vertex 6 X-coordinate {m}
    60.000000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    9A3931,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    d01,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    A5E89E,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    d01,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    B68E88,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    A5E89E,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    8.700000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    8.700000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    0.100000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    0.100000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    d06,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    3E3B49,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    d06,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    -4.400000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    49.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    -4.400000000000,  !- Vertex 4 Z-coordinate {m}
    16.600000000000,  !- Vertex 5 X-coordinate {m}
    53.400000000000,  !- Vertex 5 Y-coordinate {m}
    -4.400000000000,  !- Vertex 5 Z-coordinate {m}
    16.600000000000,  !- Vertex 6 X-coordinate {m}
    60.000000000000,  !- Vertex 6 Y-coordinate {m}
    -4.400000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    760DE1,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    d06,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-06,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    34.200000000000,  !- Vertex 5 X-coordinate {m}
    49.400000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    34.200000000000,  !- Vertex 6 X-coordinate {m}
    60.000000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000;  !- Vertex 6 Z-coordinate {m}

  FenestrationSurface:Detailed,
    FECBA4,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    DF07B2,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    25.300000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    25.300000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    5F0CBD,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    71564D,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    49.500000000000,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    49.500000000000,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    EF0117,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d06,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    49.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    E4B3AD,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d06,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    B87F2F,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d06,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    53.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    53.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    52C57C,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d06,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d01,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    16.600000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    16.600000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    53.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    53.400000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    71564D,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    d06,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    49.400000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    49.400000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    34.200000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    34.200000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    DF07B2,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    d06,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.200000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    34.200000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    16.600000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    16.600000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    8E9439,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    DF07B2,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.100000000000,  !- Vertex 1 X-coordinate {m}
    60.000000000000,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    34.100000000000,  !- Vertex 2 X-coordinate {m}
    60.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    25.500000000000,  !- Vertex 3 X-coordinate {m}
    60.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    25.500000000000,  !- Vertex 4 X-coordinate {m}
    60.000000000000,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    d02,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    53A57B,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    d02,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    -4.400000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    -4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    11D45E,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    d02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    97706E,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d01,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    24F46D,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    44.799999999680,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    44.799999999680,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    50.600000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    50.600000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    DC5627,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d10,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.499999999680,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.499999999680,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    44.799999999680,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    44.799999999680,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    EF1D7E,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.499999999680,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.499999999680,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    888485,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d02,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d03,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    41.000000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    41.000000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    8C7F31,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    E85144,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    49.300000000000,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    49.300000000000,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    49C8D3,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    E85144,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    50.500000000000,  !- Vertex 1 Y-coordinate {m}
    -1.300000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    50.500000000000,  !- Vertex 2 Y-coordinate {m}
    -4.300000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    49.400000000000,  !- Vertex 3 Y-coordinate {m}
    -4.300000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    49.400000000000,  !- Vertex 4 Y-coordinate {m}
    -1.300000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    E85144,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    d02,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    50.600000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    50.600000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    41.000000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    41.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

Zone,
    d10,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- ZONE_TYPE
    1;  !- Multiplier

  BuildingSurface:Detailed,
    8B392D,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    d10,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    -4.400000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    41.500000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.500000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    -4.400000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    8366AE,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    d10,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    zone15-10,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.500000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    41.500000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    96D663,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d10,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d07,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
    41.500000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    25.400000000000,  !- Vertex 2 X-coordinate {m}
    41.500000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    44.800000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    44.800000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    E0B922,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d10,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d11,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    41.500000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    41.500000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    25.400000000000,  !- Vertex 3 X-coordinate {m}
    41.500000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    25.400000000000,  !- Vertex 4 X-coordinate {m}
    41.500000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    A0AEF0,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d10,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d02,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    44.800000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    44.800000000000,  !- Vertex 2 Y-coordinate {m}
    -4.400000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    41.500000000000,  !- Vertex 3 Y-coordinate {m}
    -4.400000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    41.500000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    1703A5,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    d10,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    d09,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    25.400000000000,  !- Vertex 1 X-coordinate {m}
