*********************************************************************************
*  TRNBuild   3.0.294
*********************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   D:\RC\TTT\trnsysJiaoCheng\VAV\system22\moudasha_HVAC_VAV_model.b18
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************
*
*--------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.81
*--------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=100240.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------
LAYER PUTZ
 CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=   1400 : PERT=      0 : PENRT=      0
LAYER KST
 CONDUCTIVITY=  3.564 : CAPACITY=      1 : DENSITY=   1600 : PERT=      0 : PENRT=      0
LAYER DAEMA
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER HOLZ
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600 : PERT=      0 : PENRT=      0
LAYER BET
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200 : PERT=      0 : PENRT=      0
LAYER TEPP
 CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700 : PERT=      0 : PENRT=      0
LAYER ESTR
 CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000 : PERT=      0 : PENRT=      0
LAYER MIWO
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER DAEMM
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
*--------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE TEM_ZONE15_1 TEM_ZONE15_2 TEM_ZONE15_3 TEM_ZONE15_4 TEM_ZONE15_5 TEM_ZONE15_6 TEM_ZONE15_7 TEM_ZONE15_8 TEM_ZONE15_9 TEM_ZONE15_10 TEM_ZONE15_11 RH_ZONE15_1 RH_ZONE15_2 RH_ZONE15_3 RH_ZONE15_4 RH_ZONE15_5 RH_ZONE15_6 RH_ZONE15_7 RH_ZONE15_8 RH_ZONE15_9 RH_ZONE15_10 RH_ZONE15_11 M15_1 M15-2 M15-3 M15-4 M15-5 M15-6 M15-7 M15-8 ;
 M15-9 M15-10 M15_11
INPUTS_DESCRIPTION
 TGROUND : C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
 TEM_ZONE15_1 : any : Input
 TEM_ZONE15_2 : any : Input
 TEM_ZONE15_3 : any : Input
 TEM_ZONE15_4 : any : Input
 TEM_ZONE15_5 : any : Input
 TEM_ZONE15_6 : any : Input
 TEM_ZONE15_7 : any : Input
 TEM_ZONE15_8 : any : Input
 TEM_ZONE15_9 : any : Input
 TEM_ZONE15_10 : any : Input
 TEM_ZONE15_11 : any : Input
 RH_ZONE15_1 : any : Input
 RH_ZONE15_2 : any : Input
 RH_ZONE15_3 : any : Input
 RH_ZONE15_4 : any : Input
 RH_ZONE15_5 : any : Input
 RH_ZONE15_6 : any : Input
 RH_ZONE15_7 : any : Input
 RH_ZONE15_8 : any : Input
 RH_ZONE15_9 : any : Input
 RH_ZONE15_10 : any : Input
 RH_ZONE15_11 : any : Input
 M15_1 : any : Input
 M15-2 : any : Input
 M15-3 : any : Input
 M15-4 : any : Input
 M15-5 : any : Input
 M15-6 : any : Input
 M15-7 : any : Input
 M15-8 : any : Input
 M15-9 : any : Input
 M15-10 : any : Input
 M15_11 : any : Input
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WORKDAY_COPY
 HOURS =0.000 8.000 20.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WORKDAY_COPY_COPY
 HOURS =0.000 8.000 20.000 24.0
 VALUES=0 0.3 0 0 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY_COPY WORKDAY_COPY WORKDAY_COPY WORKDAY_COPY WORKDAY_COPY WORKDAY_COPY_COPY WORKDAY_COPY_COPY
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
SCHEDULE USE_COPY
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE USE_COPY_zhoumoguan
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY_COPY WORKDAY_COPY WORKDAY_COPY WORKDAY_COPY WORKDAY_COPY WEEKEND WEEKEND
SCHEDULE USE_COPY_zhoumokai
 DAYS=1 2 3 4 5 6 7
 HOURLY=WEEKEND WEEKEND WEEKEND WEEKEND WEEKEND WORKDAY_COPY WORKDAY_COPY
*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION BND_WALL
 LAYERS   = PUTZ  KST   DAEMA GIPS  
 THICKNESS= 0.015 0.175 0.173 0.013 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_WALL
 LAYERS   = KST   
 THICKNESS= 0.218 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_ROOF
 LAYERS   = PUTZ  BET   DAEMM HOLZ  
 THICKNESS= 0.015 0.16  0.305 0.02  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_FLOOR
 LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA 
 THICKNESS= 0.005 0.05  0.03  0.16  0.162 
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION BND_CEILING
 LAYERS   = PUTZ  BET   DAEMA HOLZ  
 THICKNESS= 0.015 0.16  0.3   0.03  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION BND_FLOOR
 LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA GIPS  
 THICKNESS= 0.005 0.05  0.03  0.16  0.133 0.013 
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = TEPP  ESTR  DAEMM BET   
 THICKNESS= 0.005 0.05  0.121 0.2   
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  MIWO  GIPS  
 THICKNESS= 0.013 0.1   0.013 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION ADJ_CEILING
 LAYERS   = PUTZ  BET   MIWO  ESTR  TEPP  
 THICKNESS= 0.015 0.16  0.03  0.05  0.005 
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
WINDOW EXT_WINDOW1
 WINID=3416 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=26.604 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW EXT_WINDOW2
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW ADJ_WINDOW1
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW ADJ_WINDOW2
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*--------------------------------------------------------------------------------
*  G a i n s / L o s s e s
*--------------------------------------------------------------------------------
GAIN People_SIA_2024_Occ_31office
 CONVECTIVE=41.94 : RADIATIVE=41.94 : HUMIDITY=0.0265 : ELPOWERFRAC=0 :  AREA_RELATED : CATEGORY=PEOPLE
GAIN Electrical
 CONVECTIVE=50 : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN Lights_SIA_2024_Ltg_31office
 CONVECTIVE=17.172 : RADIATIVE=40.068 : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=LIGHTS
GAIN SIA_2024_Occ_33meeting
 CONVECTIVE=41.94 : RADIATIVE=41.94 : HUMIDITY=0.0265 : ELPOWERFRAC=0 :  AREA_RELATED : CATEGORY=PEOPLE
*--------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------
VENTILATION Office_VENT001
 TEMPERATURE=OUTSIDE
 AIRCHANGE=SCHEDULE 1.75*USE
 SPECFANPOWER=0
 SENSHR=0
 ABSMINHUM=OUTSIDE
 ABSMAXHUM=OUTSIDE
 CALCQAHU=0
VENTILATION VENT15_1
 TEMPERATURE=INPUT 1*TEM_ZONE15_1
 AIRFLOW=INPUT 1*M15_1
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*RH_ZONE15_1
 RELMAXHUM=INPUT 1*RH_ZONE15_1
 CALCQAHU=0
VENTILATION VENT15_2
 TEMPERATURE=INPUT 1*TEM_ZONE15_2
 AIRFLOW=INPUT 1*M15-2
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*RH_ZONE15_2
 RELMAXHUM=INPUT 1*RH_ZONE15_2
 CALCQAHU=0
VENTILATION VENT15_3
 TEMPERATURE=INPUT 1*TEM_ZONE15_3
 AIRFLOW=INPUT 1*M15-3
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*RH_ZONE15_3
 RELMAXHUM=INPUT 1*RH_ZONE15_3
 CALCQAHU=0
VENTILATION VENT15_4
 TEMPERATURE=INPUT 1*TEM_ZONE15_4
 AIRFLOW=INPUT 1*M15-4
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*RH_ZONE15_4
 RELMAXHUM=INPUT 1*RH_ZONE15_4
 CALCQAHU=0
VENTILATION VENT15_5
 TEMPERATURE=INPUT 1*TEM_ZONE15_5
 AIRFLOW=INPUT 1*M15-5
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*RH_ZONE15_5
 RELMAXHUM=INPUT 1*RH_ZONE15_5
 CALCQAHU=0
VENTILATION VENT15_6
 TEMPERATURE=INPUT 1*TEM_ZONE15_6
 AIRFLOW=INPUT 1*M15-6
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*RH_ZONE15_6
 RELMAXHUM=INPUT 1*RH_ZONE15_6
 CALCQAHU=0
VENTILATION VENT15_7
 TEMPERATURE=INPUT 1*TEM_ZONE15_7
 AIRFLOW=INPUT 1*M15-7
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*RH_ZONE15_7
 RELMAXHUM=INPUT 1*RH_ZONE15_7
 CALCQAHU=0
VENTILATION VENT15_8
 TEMPERATURE=INPUT 1*TEM_ZONE15_8
 AIRFLOW=INPUT 1*M15-8
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*RH_ZONE15_8
 RELMAXHUM=INPUT 1*RH_ZONE15_8
 CALCQAHU=0
VENTILATION VENT15_9
 TEMPERATURE=INPUT 1*TEM_ZONE15_9
 AIRFLOW=INPUT 1*M15-9
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*RH_ZONE15_9
 RELMAXHUM=INPUT 1*RH_ZONE15_9
 CALCQAHU=0
VENTILATION VENT15_10
 TEMPERATURE=INPUT 1*TEM_ZONE15_10
 AIRFLOW=INPUT 1*M15-10
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*RH_ZONE15_10
 RELMAXHUM=INPUT 1*RH_ZONE15_10
 CALCQAHU=0
VENTILATION VENT15_11
 TEMPERATURE=INPUT 1*TEM_ZONE15_11
 AIRFLOW=INPUT 1*M15_11
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*RH_ZONE15_11
 RELMAXHUM=INPUT 1*RH_ZONE15_11
 CALCQAHU=0
*--------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------
COOLING COOL001
 ON=26
 POWER=999999999
 HUMIDITY=45
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
*--------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*--------------------------------------------------------------------------------
*
*--------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------
ZONES 15-1 15-2 15-3 15-4 15-5 15-6 15-7 15-8 15-9-1 15-9-2 15-10 15-11 15-12-1 15-12-2 23-1 23-2 23-3 23-4 23-5 23-6 23-7 23-8 23-9-1 23-9-2 23-10 23-11 23-12-1 23-12-2 8268FC A0105C 274473 579DBF A4BAEB E67457 3A8E85 E17591 DEA6AD 1409BD B1120D BCB739 F23D39 E22140 9CD5D4 7B7229 DE82EC EF4D4E 3B070F 3E71F5 9713C0 1DC84A ECC329 C36A21 4C5E46 345CD1 BF08FD 7B8D9C 8264C2 2D6041 1EB297 537EEE ;
 E6F3B8 8ABDB9 4BFCE7 6D2A03 32D08F 10A5BC 4071FA DFCFF8 B75B04 826DAF 885CCB 132D19 36228F BA8909 B1956F 1818B0 DFD113 9A150C BBB1A9 43DDD6 E35DCC B8037B AEB121 37ED16
*--------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_345_90 S_355_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_345_90 S_355_90 W_90_90 N_180_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  Z o n e  15-1  /  A i r n o d e  15-1
*--------------------------------------------------------------------------------
ZONE 15-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 15-1
WALL         =ADJ_WALL   : SURF=  1 : AREA=     12.32 : ADJACENT=15-9-1 : ADJ_SURF=76 : FRONT : GEOSURF=0.010769
WALL         =EXT_WALL   : SURF=  2 : AREA=    22.803 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.019932
WINDOW=EXT_WINDOW1 : SURF=  9 : AREA=    50.237 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.043914
WALL         =ADJ_WALL   : SURF=  3 : AREA=     38.72 : ADJACENT=15-2 : ADJ_SURF=11 : FRONT : GEOSURF=0.033846
WALL         =ADJ_WALL   : SURF=  4 : AREA=     34.32 : ADJACENT=15-9-1 : ADJ_SURF=78 : FRONT : GEOSURF=0.03
WALL         =EXT_WALL   : SURF=  5 : AREA=    12.939 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.01131
WINDOW=EXT_WINDOW1 : SURF= 10 : AREA=    28.421 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.024844
CEILING      =ADJ_CEILING : SURF=  6 : AREA=     134.2 : ADJACENT=BBB1A9 : ADJ_SURF=819 : FRONT
WALL         =ADJ_WALL   : SURF=  7 : AREA=     29.04 : ADJACENT=15-6 : ADJ_SURF=45 : FRONT : GEOSURF=0.025385
FLOOR        =ADJ_CEILING : SURF=  8 : AREA=     134.2 : ADJACENT=B1120D : ADJ_SURF=411 : BACK : GEOSURF=0.8
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Electrical : SCALE= 0 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = VENT15_1
 CAPACITANCE = 708.576 : VOLUME= 590.48  : REFAREA= 134.2   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  15-2  /  A i r n o d e  15-2
*--------------------------------------------------------------------------------
ZONE 15-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 15-2
WALL         =ADJ_WALL   : SURF= 11 : AREA=     38.72 : ADJACENT=15-1 : ADJ_SURF=3 : BACK : GEOSURF=0.047826
WALL         =ADJ_WALL   : SURF= 12 : AREA=     38.72 : ADJACENT=15-3 : ADJ_SURF=19 : FRONT : GEOSURF=0.047826
CEILING      =ADJ_CEILING : SURF= 13 : AREA=     84.48 : ADJACENT=537EEE : ADJ_SURF=625 : FRONT
WALL         =ADJ_WALL   : SURF= 14 : AREA=     42.24 : ADJACENT=15-9-1 : ADJ_SURF=73 : FRONT : GEOSURF=0.052174
WALL         =EXT_WALL   : SURF= 15 : AREA=    13.213 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.01632
WINDOW=EXT_WINDOW1 : SURF= 17 : AREA=    29.027 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.035854
FLOOR        =ADJ_CEILING : SURF= 16 : AREA=     84.48 : ADJACENT=C36A21 : ADJ_SURF=537 : BACK : GEOSURF=0.8
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Electrical : SCALE= 0 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = VENT15_2
 CAPACITANCE = 446.054 : VOLUME= 371.712 : REFAREA= 84.48   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  15-3  /  A i r n o d e  15-3
*--------------------------------------------------------------------------------
ZONE 15-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 15-3
WALL         =ADJ_WALL   : SURF= 18 : AREA=     63.36 : ADJACENT=15-9-1 : ADJ_SURF=70 : FRONT : GEOSURF=0.062069
WALL         =ADJ_WALL   : SURF= 19 : AREA=     38.72 : ADJACENT=15-2 : ADJ_SURF=12 : BACK : GEOSURF=0.037931
FLOOR        =ADJ_CEILING : SURF= 20 : AREA=    126.72 : ADJACENT=DEA6AD : ADJ_SURF=382 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF= 21 : AREA=     38.72 : ADJACENT=15-4 : ADJ_SURF=25 : FRONT : GEOSURF=0.037931
WALL         =EXT_WALL   : SURF= 22 : AREA=    19.789 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.019385
WINDOW=EXT_WINDOW1 : SURF= 24 : AREA=    43.571 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.042684
CEILING      =ADJ_CEILING : SURF= 23 : AREA=    126.72 : ADJACENT=DFD113 : ADJ_SURF=792 : FRONT
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Electrical : SCALE= 0 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = VENT15_3
 CAPACITANCE = 669.082 : VOLUME= 557.568 : REFAREA= 126.72  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  15-4  /  A i r n o d e  15-4
*--------------------------------------------------------------------------------
ZONE 15-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 15-4
WALL         =ADJ_WALL   : SURF= 25 : AREA=     38.72 : ADJACENT=15-3 : ADJ_SURF=21 : BACK : GEOSURF=0.047826
WALL         =ADJ_WALL   : SURF= 26 : AREA=     42.24 : ADJACENT=15-9-1 : ADJ_SURF=74 : FRONT : GEOSURF=0.052174
CEILING      =ADJ_CEILING : SURF= 27 : AREA=     84.48 : ADJACENT=4071FA : ADJ_SURF=694 : FRONT
WALL         =EXT_WALL   : SURF= 28 : AREA=    13.213 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.01632
WINDOW=EXT_WINDOW1 : SURF= 31 : AREA=    29.027 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.035854
FLOOR        =ADJ_CEILING : SURF= 29 : AREA=     84.48 : ADJACENT=BF08FD : ADJ_SURF=569 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF= 30 : AREA=     38.72 : ADJACENT=15-5 : ADJ_SURF=32 : FRONT : GEOSURF=0.047826
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Electrical : SCALE= 0 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = VENT15_4
 CAPACITANCE = 446.054 : VOLUME= 371.712 : REFAREA= 84.48   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  15-5  /  A i r n o d e  15-5
*--------------------------------------------------------------------------------
ZONE 15-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 15-5
WALL         =ADJ_WALL   : SURF= 32 : AREA=     38.72 : ADJACENT=15-4 : ADJ_SURF=30 : BACK : GEOSURF=0.027552
WALL         =EXT_WALL   : SURF= 33 : AREA=    23.443 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.016681
WINDOW=EXT_WINDOW1 : SURF= 40 : AREA=    51.653 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036755
WALL         =ADJ_WALL   : SURF= 34 : AREA=    46.454 : ADJACENT=15-8 : ADJ_SURF=62 : FRONT : GEOSURF=0.033056
FLOOR        =ADJ_CEILING : SURF= 35 : AREA=   230.586 : ADJACENT=274473 : ADJ_SURF=318 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF= 36 : AREA=     11.44 : ADJACENT=15-9-1 : ADJ_SURF=80 : FRONT : GEOSURF=0.00814
CEILING      =ADJ_CEILING : SURF= 37 : AREA=   230.586 : ADJACENT=E35DCC : ADJ_SURF=839 : FRONT
WALL         =EXT_WALL   : SURF= 38 : AREA=    23.425 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.016668
WINDOW=EXT_WINDOW1 : SURF= 41 : AREA=    51.613 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.036727
WALL         =ADJ_WALL   : SURF= 39 : AREA=     34.32 : ADJACENT=15-9-1 : ADJ_SURF=71 : FRONT : GEOSURF=0.024421
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Electrical : SCALE= 0 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = VENT15_5
 CAPACITANCE = 1217.5  : VOLUME= 1014.58 : REFAREA= 230.586 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  15-6  /  A i r n o d e  15-6
*--------------------------------------------------------------------------------
ZONE 15-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 15-6
WALL         =ADJ_WALL   : SURF= 42 : AREA=     38.72 : ADJACENT=15-9-2 : ADJ_SURF=83 : FRONT : GEOSURF=0.031206
WALL         =ADJ_WALL   : SURF= 43 : AREA=      17.6 : ADJACENT=15-9-2 : ADJ_SURF=85 : FRONT : GEOSURF=0.014184
CEILING      =ADJ_CEILING : SURF= 44 : AREA=    151.36 : ADJACENT=43DDD6 : ADJ_SURF=831 : FRONT
WALL         =ADJ_WALL   : SURF= 45 : AREA=     29.04 : ADJACENT=15-1 : ADJ_SURF=7 : BACK : GEOSURF=0.023404
WALL         =ADJ_WALL   : SURF= 46 : AREA=     38.72 : ADJACENT=15-7 : ADJ_SURF=53 : FRONT : GEOSURF=0.031206
WALL         =EXT_WALL   : SURF= 47 : AREA=    14.583 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.011753
WINDOW=EXT_WINDOW1 : SURF= 50 : AREA=    32.057 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.025836
WALL         =EXT_WALL   : SURF= 48 : AREA=    24.173 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.019481
WINDOW=EXT_WINDOW1 : SURF= 51 : AREA=    53.267 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.04293
FLOOR        =ADJ_CEILING : SURF= 49 : AREA=    151.36 : ADJACENT=9CD5D4 : ADJ_SURF=448 : BACK : GEOSURF=0.8
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Electrical : SCALE= 0 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = VENT15_6
 CAPACITANCE = 799.181 : VOLUME= 665.984 : REFAREA= 151.36  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  15-7  /  A i r n o d e  15-7
*--------------------------------------------------------------------------------
ZONE 15-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 15-7
WALL         =ADJ_WALL   : SURF= 52 : AREA=     136.4 : ADJACENT=15-9-2 : ADJ_SURF=89 : FRONT : GEOSURF=0.077888
WALL         =ADJ_WALL   : SURF= 53 : AREA=     38.72 : ADJACENT=15-6 : ADJ_SURF=46 : BACK : GEOSURF=0.022111
CEILING      =ADJ_CEILING : SURF= 54 : AREA=     272.8 : ADJACENT=8ABDB9 : ADJ_SURF=645 : FRONT
WALL         =EXT_WALL   : SURF= 55 : AREA=    42.531 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.024287
WINDOW=EXT_WINDOW1 : SURF= 58 : AREA=    93.869 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.053603
FLOOR        =ADJ_CEILING : SURF= 56 : AREA=     272.8 : ADJACENT=9713C0 : ADJ_SURF=510 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF= 57 : AREA=     38.72 : ADJACENT=15-8 : ADJ_SURF=59 : FRONT : GEOSURF=0.022111
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Electrical : SCALE= 0 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = VENT15_7
 CAPACITANCE = 1440.38 : VOLUME= 1200.32 : REFAREA= 272.8   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  15-8  /  A i r n o d e  15-8
*--------------------------------------------------------------------------------
ZONE 15-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 15-8
WALL         =ADJ_WALL   : SURF= 59 : AREA=     38.72 : ADJACENT=15-7 : ADJ_SURF=57 : BACK : GEOSURF=0.029018
CEILING      =ADJ_CEILING : SURF= 60 : AREA=   184.542 : ADJACENT=8264C2 : ADJ_SURF=592 : FRONT
FLOOR        =ADJ_CEILING : SURF= 61 : AREA=   184.542 : ADJACENT=3B070F : ADJ_SURF=493 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF= 62 : AREA=    46.454 : ADJACENT=15-5 : ADJ_SURF=34 : BACK : GEOSURF=0.034813
WALL         =EXT_WALL   : SURF= 63 : AREA=    24.832 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.01861
WINDOW=EXT_WINDOW1 : SURF= 67 : AREA=    54.726 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.041014
WALL         =ADJ_WALL   : SURF= 64 : AREA=     38.72 : ADJACENT=15-9-2 : ADJ_SURF=88 : FRONT : GEOSURF=0.029018
WALL         =ADJ_WALL   : SURF= 65 : AREA=      17.6 : ADJACENT=15-9-2 : ADJ_SURF=86 : FRONT : GEOSURF=0.01319
WALL         =EXT_WALL   : SURF= 66 : AREA=    14.326 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.010737
WINDOW=EXT_WINDOW1 : SURF= 68 : AREA=     31.49 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.0236
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Electrical : SCALE= 0 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = VENT15_8
 CAPACITANCE = 974.379 : VOLUME= 811.983 : REFAREA= 184.542 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  15-9-1  /  A i r n o d e  15-9-1
*--------------------------------------------------------------------------------
ZONE 15-9-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 15-9-1
WALL         =ADJ_WALL   : SURF= 69 : AREA=     27.83 : ADJACENT=15-12-1 : ADJ_SURF=119 : FRONT : GEOSURF=0.011906
WALL         =ADJ_WALL   : SURF= 70 : AREA=     63.36 : ADJACENT=15-3 : ADJ_SURF=18 : BACK : GEOSURF=0.027106
WALL         =ADJ_WALL   : SURF= 71 : AREA=     34.32 : ADJACENT=15-5 : ADJ_SURF=39 : BACK : GEOSURF=0.014682
WALL         =ADJ_WALL   : SURF= 72 : AREA=     27.83 : ADJACENT=15-12-1 : ADJ_SURF=127 : FRONT : GEOSURF=0.011906
WALL         =ADJ_WALL   : SURF= 73 : AREA=     42.24 : ADJACENT=15-2 : ADJ_SURF=14 : BACK : GEOSURF=0.018071
WALL         =ADJ_WALL   : SURF= 74 : AREA=     42.24 : ADJACENT=15-4 : ADJ_SURF=26 : BACK : GEOSURF=0.018071
WALL         =ADJ_WALL   : SURF= 75 : AREA=    158.62 : ADJACENT=15-12-1 : ADJ_SURF=126 : FRONT : GEOSURF=0.067859
WALL         =ADJ_WALL   : SURF= 76 : AREA=     12.32 : ADJACENT=15-1 : ADJ_SURF=1 : BACK : GEOSURF=0.005271
CEILING      =ADJ_CEILING : SURF= 77 : AREA=    76.184 : ADJACENT=E6F3B8 : ADJ_SURF=631 : FRONT
WALL         =ADJ_WALL   : SURF= 78 : AREA=     34.32 : ADJACENT=15-1 : ADJ_SURF=4 : BACK : GEOSURF=0.014682
WALL         =ADJ_WALL   : SURF= 79 : AREA=      6.49 : ADJACENT=15-9-2 : ADJ_SURF=87 : FRONT : GEOSURF=0.002776
WALL         =ADJ_WALL   : SURF= 80 : AREA=     11.44 : ADJACENT=15-5 : ADJ_SURF=36 : BACK : GEOSURF=0.004894
FLOOR        =ADJ_CEILING : SURF= 81 : AREA=    76.184 : ADJACENT=4C5E46 : ADJ_SURF=557 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF= 82 : AREA=      6.49 : ADJACENT=15-9-2 : ADJ_SURF=84 : FRONT : GEOSURF=0.002776
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = Office_VENT001
 COOLING     = COOL001
 CAPACITANCE = 402.25  : VOLUME= 335.209 : REFAREA= 76.184  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  15-9-2  /  A i r n o d e  15-9-2
*--------------------------------------------------------------------------------
ZONE 15-9-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 15-9-2
WALL         =ADJ_WALL   : SURF= 83 : AREA=     38.72 : ADJACENT=15-6 : ADJ_SURF=42 : BACK : GEOSURF=0.015964
WALL         =ADJ_WALL   : SURF= 84 : AREA=      6.49 : ADJACENT=15-9-1 : ADJ_SURF=82 : BACK : GEOSURF=0.002676
WALL         =ADJ_WALL   : SURF= 85 : AREA=      17.6 : ADJACENT=15-6 : ADJ_SURF=43 : BACK : GEOSURF=0.007256
WALL         =ADJ_WALL   : SURF= 86 : AREA=      17.6 : ADJACENT=15-8 : ADJ_SURF=65 : BACK : GEOSURF=0.007256
WALL         =ADJ_WALL   : SURF= 87 : AREA=      6.49 : ADJACENT=15-9-1 : ADJ_SURF=79 : BACK : GEOSURF=0.002676
WALL         =ADJ_WALL   : SURF= 88 : AREA=     38.72 : ADJACENT=15-8 : ADJ_SURF=64 : BACK : GEOSURF=0.015964
WALL         =ADJ_WALL   : SURF= 89 : AREA=     136.4 : ADJACENT=15-7 : ADJ_SURF=52 : BACK : GEOSURF=0.056236
WALL         =ADJ_WALL   : SURF= 90 : AREA=     32.23 : ADJACENT=15-12-2 : ADJ_SURF=131 : FRONT : GEOSURF=0.013288
FLOOR        =ADJ_CEILING : SURF= 91 : AREA=    79.134 : ADJACENT=3E71F5 : ADJ_SURF=497 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF= 92 : AREA=     32.23 : ADJACENT=15-12-2 : ADJ_SURF=132 : FRONT : GEOSURF=0.013288
WALL         =ADJ_WALL   : SURF= 93 : AREA=    158.62 : ADJACENT=15-12-2 : ADJ_SURF=141 : FRONT : GEOSURF=0.065396
CEILING      =ADJ_CEILING : SURF= 94 : AREA=    79.134 : ADJACENT=2D6041 : ADJ_SURF=604 : FRONT
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = Office_VENT001
 COOLING     = COOL001
 CAPACITANCE = 417.826 : VOLUME= 348.189 : REFAREA= 79.134  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  15-10  /  A i r n o d e  15-10
*--------------------------------------------------------------------------------
ZONE 15-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 15-10
FLOOR        =ADJ_CEILING : SURF= 95 : AREA=     43.56 : ADJACENT=DE82EC : ADJ_SURF=466 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF= 96 : AREA=     43.56 : ADJACENT=885CCB : ADJ_SURF=735 : FRONT
WALL         =ADJ_WALL   : SURF= 97 : AREA=     31.24 : ADJACENT=15-12-2 : ADJ_SURF=130 : FRONT : GEOSURF=0.04303
WALL         =ADJ_WALL   : SURF= 98 : AREA=     14.52 : ADJACENT=15-12-1 : ADJ_SURF=115 : FRONT : GEOSURF=0.02
WALL         =ADJ_WALL   : SURF= 99 : AREA=     26.84 : ADJACENT=15-12-1 : ADJ_SURF=121 : FRONT : GEOSURF=0.03697
WALL         =ADJ_WALL   : SURF=100 : AREA=     26.84 : ADJACENT=15-12-1 : ADJ_SURF=120 : FRONT : GEOSURF=0.03697
WALL         =ADJ_WALL   : SURF=101 : AREA=     14.52 : ADJACENT=15-12-2 : ADJ_SURF=143 : FRONT : GEOSURF=0.02
WALL         =ADJ_WALL   : SURF=102 : AREA=     31.24 : ADJACENT=15-12-2 : ADJ_SURF=140 : FRONT : GEOSURF=0.04303
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = VENT15_10
 CAPACITANCE = 229.997 : VOLUME= 191.664 : REFAREA= 43.56   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  15-11  /  A i r n o d e  15-11
*--------------------------------------------------------------------------------
ZONE 15-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 15-11
WALL         =ADJ_WALL   : SURF=103 : AREA=        11 : ADJACENT=15-12-2 : ADJ_SURF=133 : FRONT : GEOSURF=0.013587
WALL         =ADJ_WALL   : SURF=104 : AREA=      13.2 : ADJACENT=15-12-1 : ADJ_SURF=116 : FRONT : GEOSURF=0.016304
WALL         =ADJ_WALL   : SURF=105 : AREA=     10.56 : ADJACENT=15-12-2 : ADJ_SURF=138 : FRONT : GEOSURF=0.013043
WALL         =ADJ_WALL   : SURF=106 : AREA=     23.98 : ADJACENT=15-12-2 : ADJ_SURF=136 : FRONT : GEOSURF=0.02962
WALL         =ADJ_WALL   : SURF=107 : AREA=      2.42 : ADJACENT=15-12-2 : ADJ_SURF=145 : FRONT : GEOSURF=0.002989
WALL         =ADJ_WALL   : SURF=108 : AREA=      6.38 : ADJACENT=15-12-2 : ADJ_SURF=134 : FRONT : GEOSURF=0.00788
WALL         =ADJ_WALL   : SURF=109 : AREA=     26.84 : ADJACENT=15-12-1 : ADJ_SURF=125 : FRONT : GEOSURF=0.033152
WALL         =ADJ_WALL   : SURF=110 : AREA=     27.94 : ADJACENT=15-12-2 : ADJ_SURF=146 : FRONT : GEOSURF=0.034512
WALL         =ADJ_WALL   : SURF=111 : AREA=     12.76 : ADJACENT=15-12-2 : ADJ_SURF=139 : FRONT : GEOSURF=0.015761
CEILING      =ADJ_CEILING : SURF=112 : AREA=    50.035 : ADJACENT=B75B04 : ADJ_SURF=714 : FRONT
FLOOR        =ADJ_CEILING : SURF=113 : AREA=    50.035 : ADJACENT=8268FC : ADJ_SURF=298 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=114 : AREA=     26.84 : ADJACENT=15-12-1 : ADJ_SURF=123 : FRONT : GEOSURF=0.033152
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = VENT15_10
 CAPACITANCE = 264.185 : VOLUME= 220.154 : REFAREA= 50.035  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  15-12-1  /  A i r n o d e  15-12-1
*--------------------------------------------------------------------------------
ZONE 15-12-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 15-12-1
WALL         =ADJ_WALL   : SURF=115 : AREA=     14.52 : ADJACENT=15-10 : ADJ_SURF=98 : BACK : GEOSURF=0.006047
WALL         =ADJ_WALL   : SURF=116 : AREA=      13.2 : ADJACENT=15-11 : ADJ_SURF=104 : BACK : GEOSURF=0.005497
FLOOR        =ADJ_CEILING : SURF=117 : AREA=   189.586 : ADJACENT=A4BAEB : ADJ_SURF=343 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=118 : AREA=   189.586 : ADJACENT=B8037B : ADJ_SURF=845 : FRONT
WALL         =ADJ_WALL   : SURF=119 : AREA=     27.83 : ADJACENT=15-9-1 : ADJ_SURF=69 : BACK : GEOSURF=0.01159
WALL         =ADJ_WALL   : SURF=120 : AREA=     26.84 : ADJACENT=15-10 : ADJ_SURF=100 : BACK : GEOSURF=0.011177
WALL         =ADJ_WALL   : SURF=121 : AREA=     26.84 : ADJACENT=15-10 : ADJ_SURF=99 : BACK : GEOSURF=0.011177
WALL         =ADJ_WALL   : SURF=122 : AREA=     41.91 : ADJACENT=15-12-2 : ADJ_SURF=135 : FRONT : GEOSURF=0.017453
WALL         =ADJ_WALL   : SURF=123 : AREA=     26.84 : ADJACENT=15-11 : ADJ_SURF=114 : BACK : GEOSURF=0.011177
WALL         =ADJ_WALL   : SURF=124 : AREA=     57.64 : ADJACENT=15-12-2 : ADJ_SURF=137 : FRONT : GEOSURF=0.024004
WALL         =ADJ_WALL   : SURF=125 : AREA=     26.84 : ADJACENT=15-11 : ADJ_SURF=109 : BACK : GEOSURF=0.011177
WALL         =ADJ_WALL   : SURF=126 : AREA=    158.62 : ADJACENT=15-9-1 : ADJ_SURF=75 : BACK : GEOSURF=0.066056
WALL         =ADJ_WALL   : SURF=127 : AREA=     27.83 : ADJACENT=15-9-1 : ADJ_SURF=72 : BACK : GEOSURF=0.01159
WALL         =ADJ_WALL   : SURF=128 : AREA=     31.35 : ADJACENT=15-12-2 : ADJ_SURF=129 : FRONT : GEOSURF=0.013055
 REGIME
 CAPACITANCE = 1001.02 : VOLUME= 834.18  : REFAREA= 189.586 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  15-12-2  /  A i r n o d e  15-12-2
*--------------------------------------------------------------------------------
ZONE 15-12-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 15-12-2
WALL         =ADJ_WALL   : SURF=129 : AREA=     31.35 : ADJACENT=15-12-1 : ADJ_SURF=128 : BACK : GEOSURF=0.01192
WALL         =ADJ_WALL   : SURF=130 : AREA=     31.24 : ADJACENT=15-10 : ADJ_SURF=97 : BACK : GEOSURF=0.011878
WALL         =ADJ_WALL   : SURF=131 : AREA=     32.23 : ADJACENT=15-9-2 : ADJ_SURF=90 : BACK : GEOSURF=0.012254
WALL         =ADJ_WALL   : SURF=132 : AREA=     32.23 : ADJACENT=15-9-2 : ADJ_SURF=92 : BACK : GEOSURF=0.012254
WALL         =ADJ_WALL   : SURF=133 : AREA=        11 : ADJACENT=15-11 : ADJ_SURF=103 : BACK : GEOSURF=0.004182
WALL         =ADJ_WALL   : SURF=134 : AREA=      6.38 : ADJACENT=15-11 : ADJ_SURF=108 : BACK : GEOSURF=0.002426
WALL         =ADJ_WALL   : SURF=135 : AREA=     41.91 : ADJACENT=15-12-1 : ADJ_SURF=122 : BACK : GEOSURF=0.015935
WALL         =ADJ_WALL   : SURF=136 : AREA=     23.98 : ADJACENT=15-11 : ADJ_SURF=106 : BACK : GEOSURF=0.009118
WALL         =ADJ_WALL   : SURF=137 : AREA=     57.64 : ADJACENT=15-12-1 : ADJ_SURF=124 : BACK : GEOSURF=0.021916
WALL         =ADJ_WALL   : SURF=138 : AREA=     10.56 : ADJACENT=15-11 : ADJ_SURF=105 : BACK : GEOSURF=0.004015
WALL         =ADJ_WALL   : SURF=139 : AREA=     12.76 : ADJACENT=15-11 : ADJ_SURF=111 : BACK : GEOSURF=0.004852
WALL         =ADJ_WALL   : SURF=140 : AREA=     31.24 : ADJACENT=15-10 : ADJ_SURF=102 : BACK : GEOSURF=0.011878
WALL         =ADJ_WALL   : SURF=141 : AREA=    158.62 : ADJACENT=15-9-2 : ADJ_SURF=93 : BACK : GEOSURF=0.060308
CEILING      =ADJ_CEILING : SURF=142 : AREA=   208.901 : ADJACENT=BA8909 : ADJ_SURF=759 : FRONT
WALL         =ADJ_WALL   : SURF=143 : AREA=     14.52 : ADJACENT=15-10 : ADJ_SURF=101 : BACK : GEOSURF=0.005521
FLOOR        =ADJ_CEILING : SURF=144 : AREA=   208.901 : ADJACENT=579DBF : ADJ_SURF=336 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=145 : AREA=      2.42 : ADJACENT=15-11 : ADJ_SURF=107 : BACK : GEOSURF=0.00092
WALL         =ADJ_WALL   : SURF=146 : AREA=     27.94 : ADJACENT=15-11 : ADJ_SURF=110 : BACK : GEOSURF=0.010623
 REGIME
 CAPACITANCE = 1103    : VOLUME= 919.165 : REFAREA= 208.901 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  23-1  /  A i r n o d e  23-1
*--------------------------------------------------------------------------------
ZONE 23-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 23-1
FLOOR        =ADJ_CEILING : SURF=147 : AREA=    142.68 : ADJACENT=3A8E85 : ADJ_SURF=370 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=148 : AREA=    12.939 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.010811
WINDOW=EXT_WINDOW1 : SURF=155 : AREA=    28.421 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.023748
WALL         =ADJ_WALL   : SURF=149 : AREA=     29.04 : ADJACENT=23-6 : ADJ_SURF=194 : FRONT : GEOSURF=0.024265
WALL         =ADJ_WALL   : SURF=150 : AREA=     12.32 : ADJACENT=23-9-1 : ADJ_SURF=215 : FRONT : GEOSURF=0.010294
WALL         =EXT_WALL   : SURF=151 : AREA=    24.447 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020427
WINDOW=EXT_WINDOW1 : SURF=156 : AREA=    53.873 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.045015
WALL         =ADJ_WALL   : SURF=152 : AREA=     38.72 : ADJACENT=23-9-1 : ADJ_SURF=218 : FRONT : GEOSURF=0.032353
WALL         =ADJ_WALL   : SURF=153 : AREA=      39.6 : ADJACENT=23-2 : ADJ_SURF=159 : FRONT : GEOSURF=0.033087
CEILING      =ADJ_CEILING : SURF=154 : AREA=    142.68 : ADJACENT=826DAF : ADJ_SURF=726 : FRONT
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Electrical : SCALE= 0 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = Office_VENT001
 COOLING     = COOL001
 CAPACITANCE = 753.35  : VOLUME= 627.792 : REFAREA= 142.68  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  23-2  /  A i r n o d e  23-2
*--------------------------------------------------------------------------------
ZONE 23-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 23-2
WALL         =EXT_WALL   : SURF=157 : AREA=    13.213 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.016144
WINDOW=EXT_WINDOW1 : SURF=163 : AREA=    29.027 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.035468
WALL         =ADJ_WALL   : SURF=158 : AREA=      39.6 : ADJACENT=23-3 : ADJ_SURF=168 : FRONT : GEOSURF=0.048387
WALL         =ADJ_WALL   : SURF=159 : AREA=      39.6 : ADJACENT=23-1 : ADJ_SURF=153 : BACK : GEOSURF=0.048387
FLOOR        =ADJ_CEILING : SURF=160 : AREA=      86.4 : ADJACENT=E22140 : ADJ_SURF=437 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=161 : AREA=     42.24 : ADJACENT=23-9-1 : ADJ_SURF=225 : FRONT : GEOSURF=0.051614
CEILING      =ADJ_CEILING : SURF=162 : AREA=      86.4 : ADJACENT=1818B0 : ADJ_SURF=783 : FRONT
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Electrical : SCALE= 0 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = Office_VENT001
 COOLING     = COOL001
 CAPACITANCE = 456.192 : VOLUME= 380.16  : REFAREA= 86.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  23-3  /  A i r n o d e  23-3
*--------------------------------------------------------------------------------
ZONE 23-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 23-3
WALL         =EXT_WALL   : SURF=164 : AREA=    19.789 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.01922
WINDOW=EXT_WINDOW1 : SURF=170 : AREA=    43.571 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.042319
FLOOR        =ADJ_CEILING : SURF=165 : AREA=     129.6 : ADJACENT=E67457 : ADJ_SURF=359 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=166 : AREA=     63.36 : ADJACENT=23-9-1 : ADJ_SURF=227 : FRONT : GEOSURF=0.061537
WALL         =ADJ_WALL   : SURF=167 : AREA=      39.6 : ADJACENT=23-4 : ADJ_SURF=171 : FRONT : GEOSURF=0.038462
WALL         =ADJ_WALL   : SURF=168 : AREA=      39.6 : ADJACENT=23-2 : ADJ_SURF=158 : BACK : GEOSURF=0.038462
CEILING      =ADJ_CEILING : SURF=169 : AREA=     129.6 : ADJACENT=AEB121 : ADJ_SURF=863 : FRONT
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Electrical : SCALE= 0 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = Office_VENT001
 COOLING     = COOL001
 CAPACITANCE = 684.288 : VOLUME= 570.24  : REFAREA= 129.6   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  23-4  /  A i r n o d e  23-4
*--------------------------------------------------------------------------------
ZONE 23-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 23-4
WALL         =ADJ_WALL   : SURF=171 : AREA=      39.6 : ADJACENT=23-3 : ADJ_SURF=167 : BACK : GEOSURF=0.048387
WALL         =ADJ_WALL   : SURF=172 : AREA=     42.24 : ADJACENT=23-9-1 : ADJ_SURF=216 : FRONT : GEOSURF=0.051614
FLOOR        =ADJ_CEILING : SURF=173 : AREA=      86.4 : ADJACENT=1DC84A : ADJ_SURF=521 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=174 : AREA=      39.6 : ADJACENT=23-5 : ADJ_SURF=182 : FRONT : GEOSURF=0.048387
WALL         =EXT_WALL   : SURF=175 : AREA=    13.213 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.016144
WINDOW=EXT_WINDOW1 : SURF=177 : AREA=    29.027 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.035468
CEILING      =ADJ_CEILING : SURF=176 : AREA=      86.4 : ADJACENT=32D08F : ADJ_SURF=674 : FRONT
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Electrical : SCALE= 0 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = Office_VENT001
 COOLING     = COOL001
 CAPACITANCE = 456.192 : VOLUME= 380.16  : REFAREA= 86.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  23-5  /  A i r n o d e  23-5
*--------------------------------------------------------------------------------
ZONE 23-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 23-5
WALL         =ADJ_WALL   : SURF=178 : AREA=    37.211 : ADJACENT=23-8 : ADJ_SURF=206 : FRONT : GEOSURF=0.030274
WALL         =EXT_WALL   : SURF=179 : AREA=    12.537 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.010199
WINDOW=EXT_WINDOW1 : SURF=186 : AREA=    27.532 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.022399
FLOOR        =ADJ_CEILING : SURF=180 : AREA=   156.575 : ADJACENT=345CD1 : ADJ_SURF=565 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=181 : AREA=     11.44 : ADJACENT=23-9-1 : ADJ_SURF=217 : FRONT : GEOSURF=0.009307
WALL         =ADJ_WALL   : SURF=182 : AREA=      39.6 : ADJACENT=23-4 : ADJ_SURF=174 : BACK : GEOSURF=0.032218
CEILING      =ADJ_CEILING : SURF=183 : AREA=   156.575 : ADJACENT=4BFCE7 : ADJ_SURF=649 : FRONT
WALL         =EXT_WALL   : SURF=184 : AREA=    24.593 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.020008
WINDOW=EXT_WINDOW1 : SURF=187 : AREA=    54.196 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.044093
WALL         =ADJ_WALL   : SURF=185 : AREA=     38.72 : ADJACENT=23-9-1 : ADJ_SURF=222 : FRONT : GEOSURF=0.031502
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Electrical : SCALE= 0 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = Office_VENT001
 COOLING     = COOL001
 CAPACITANCE = 826.714 : VOLUME= 688.928 : REFAREA= 156.575 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  23-6  /  A i r n o d e  23-6
*--------------------------------------------------------------------------------
ZONE 23-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 23-6
FLOOR        =ADJ_CEILING : SURF=188 : AREA=    144.24 : ADJACENT=7B8D9C : ADJ_SURF=582 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=189 : AREA=    22.529 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.018963
WINDOW=EXT_WINDOW1 : SURF=196 : AREA=    49.631 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.041777
CEILING      =ADJ_CEILING : SURF=190 : AREA=    144.24 : ADJACENT=10A5BC : ADJ_SURF=685 : FRONT
WALL         =ADJ_WALL   : SURF=191 : AREA=      17.6 : ADJACENT=23-9-2 : ADJ_SURF=239 : FRONT : GEOSURF=0.014815
WALL         =ADJ_WALL   : SURF=192 : AREA=     32.56 : ADJACENT=23-9-2 : ADJ_SURF=235 : FRONT : GEOSURF=0.027407
WALL         =EXT_WALL   : SURF=193 : AREA=    14.583 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.012275
WINDOW=EXT_WINDOW1 : SURF=197 : AREA=    32.057 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.026984
WALL         =ADJ_WALL   : SURF=194 : AREA=     29.04 : ADJACENT=23-1 : ADJ_SURF=149 : BACK : GEOSURF=0.024444
WALL         =ADJ_WALL   : SURF=195 : AREA=      39.6 : ADJACENT=23-7 : ADJ_SURF=199 : FRONT : GEOSURF=0.033335
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Electrical : SCALE= 0 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = Office_VENT001
 COOLING     = COOL001
 CAPACITANCE = 761.587 : VOLUME= 634.656 : REFAREA= 144.24  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  23-7  /  A i r n o d e  23-7
*--------------------------------------------------------------------------------
ZONE 23-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 23-7
WALL         =ADJ_WALL   : SURF=198 : AREA=      39.6 : ADJACENT=23-8 : ADJ_SURF=209 : FRONT : GEOSURF=0.022444
WALL         =ADJ_WALL   : SURF=199 : AREA=      39.6 : ADJACENT=23-6 : ADJ_SURF=195 : BACK : GEOSURF=0.022444
WALL         =EXT_WALL   : SURF=200 : AREA=    42.668 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.024182
WINDOW=EXT_WINDOW1 : SURF=204 : AREA=    94.172 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.053374
CEILING      =ADJ_CEILING : SURF=201 : AREA=     279.9 : ADJACENT=132D19 : ADJ_SURF=741 : FRONT
WALL         =ADJ_WALL   : SURF=202 : AREA=    136.84 : ADJACENT=23-9-2 : ADJ_SURF=233 : FRONT : GEOSURF=0.077556
FLOOR        =ADJ_CEILING : SURF=203 : AREA=     279.9 : ADJACENT=E17591 : ADJ_SURF=379 : BACK : GEOSURF=0.8
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Electrical : SCALE= 0 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = Office_VENT001
 COOLING     = COOL001
 CAPACITANCE = 1477.87 : VOLUME= 1231.56 : REFAREA= 279.9   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  23-8  /  A i r n o d e  23-8
*--------------------------------------------------------------------------------
ZONE 23-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 23-8
WALL         =ADJ_WALL   : SURF=205 : AREA=     32.56 : ADJACENT=23-9-2 : ADJ_SURF=230 : FRONT : GEOSURF=0.024912
WALL         =ADJ_WALL   : SURF=206 : AREA=    37.211 : ADJACENT=23-5 : ADJ_SURF=178 : BACK : GEOSURF=0.02847
WALL         =EXT_WALL   : SURF=207 : AREA=    19.452 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.014883
WINDOW=EXT_WINDOW1 : SURF=213 : AREA=    42.826 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.032767
WALL         =ADJ_WALL   : SURF=208 : AREA=     17.16 : ADJACENT=23-9-2 : ADJ_SURF=236 : FRONT : GEOSURF=0.013129
WALL         =ADJ_WALL   : SURF=209 : AREA=      39.6 : ADJACENT=23-7 : ADJ_SURF=198 : BACK : GEOSURF=0.030298
WALL         =EXT_WALL   : SURF=210 : AREA=    22.663 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.01734
WINDOW=EXT_WINDOW1 : SURF=214 : AREA=    49.929 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.038201
CEILING      =ADJ_CEILING : SURF=211 : AREA=   188.529 : ADJACENT=DFCFF8 : ADJ_SURF=699 : FRONT
FLOOR        =ADJ_CEILING : SURF=212 : AREA=   188.529 : ADJACENT=A0105C : ADJ_SURF=307 : BACK : GEOSURF=0.8
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Electrical : SCALE= 0 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = Office_VENT001
 COOLING     = COOL001
 CAPACITANCE = 995.435 : VOLUME= 829.529 : REFAREA= 188.529 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  23-9-1  /  A i r n o d e  23-9-1
*--------------------------------------------------------------------------------
ZONE 23-9-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 23-9-1
WALL         =ADJ_WALL   : SURF=215 : AREA=     12.32 : ADJACENT=23-1 : ADJ_SURF=150 : BACK : GEOSURF=0.005079
WALL         =ADJ_WALL   : SURF=216 : AREA=     42.24 : ADJACENT=23-4 : ADJ_SURF=172 : BACK : GEOSURF=0.017415
WALL         =ADJ_WALL   : SURF=217 : AREA=     11.44 : ADJACENT=23-5 : ADJ_SURF=181 : BACK : GEOSURF=0.004717
WALL         =ADJ_WALL   : SURF=218 : AREA=     38.72 : ADJACENT=23-1 : ADJ_SURF=152 : BACK : GEOSURF=0.015964
WALL         =ADJ_WALL   : SURF=219 : AREA=     32.23 : ADJACENT=23-12-1 : ADJ_SURF=271 : FRONT : GEOSURF=0.013288
WALL         =ADJ_WALL   : SURF=220 : AREA=    158.62 : ADJACENT=23-12-1 : ADJ_SURF=268 : FRONT : GEOSURF=0.065396
WALL         =ADJ_WALL   : SURF=221 : AREA=      6.49 : ADJACENT=23-9-2 : ADJ_SURF=232 : FRONT : GEOSURF=0.002676
WALL         =ADJ_WALL   : SURF=222 : AREA=     38.72 : ADJACENT=23-5 : ADJ_SURF=185 : BACK : GEOSURF=0.015964
CEILING      =ADJ_CEILING : SURF=223 : AREA=    79.134 : ADJACENT=1EB297 : ADJ_SURF=612 : FRONT
WALL         =ADJ_WALL   : SURF=224 : AREA=      6.49 : ADJACENT=23-9-2 : ADJ_SURF=234 : FRONT : GEOSURF=0.002676
WALL         =ADJ_WALL   : SURF=225 : AREA=     42.24 : ADJACENT=23-2 : ADJ_SURF=161 : BACK : GEOSURF=0.017415
WALL         =ADJ_WALL   : SURF=226 : AREA=     32.23 : ADJACENT=23-12-1 : ADJ_SURF=274 : FRONT : GEOSURF=0.013288
WALL         =ADJ_WALL   : SURF=227 : AREA=     63.36 : ADJACENT=23-3 : ADJ_SURF=166 : BACK : GEOSURF=0.026122
FLOOR        =ADJ_CEILING : SURF=228 : AREA=    79.134 : ADJACENT=ECC329 : ADJ_SURF=525 : BACK : GEOSURF=0.8
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = Office_VENT001
 COOLING     = COOL001
 CAPACITANCE = 417.826 : VOLUME= 348.188 : REFAREA= 79.134  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  23-9-2  /  A i r n o d e  23-9-2
*--------------------------------------------------------------------------------
ZONE 23-9-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 23-9-2
WALL         =ADJ_WALL   : SURF=229 : AREA=     26.07 : ADJACENT=23-12-2 : ADJ_SURF=289 : FRONT : GEOSURF=0.011323
WALL         =ADJ_WALL   : SURF=230 : AREA=     32.56 : ADJACENT=23-8 : ADJ_SURF=205 : BACK : GEOSURF=0.014142
CEILING      =ADJ_CEILING : SURF=231 : AREA=    75.004 : ADJACENT=37ED16 : ADJ_SURF=874 : FRONT
WALL         =ADJ_WALL   : SURF=232 : AREA=      6.49 : ADJACENT=23-9-1 : ADJ_SURF=221 : BACK : GEOSURF=0.002819
WALL         =ADJ_WALL   : SURF=233 : AREA=    136.84 : ADJACENT=23-7 : ADJ_SURF=202 : BACK : GEOSURF=0.059436
WALL         =ADJ_WALL   : SURF=234 : AREA=      6.49 : ADJACENT=23-9-1 : ADJ_SURF=224 : BACK : GEOSURF=0.002819
WALL         =ADJ_WALL   : SURF=235 : AREA=     32.56 : ADJACENT=23-6 : ADJ_SURF=192 : BACK : GEOSURF=0.014142
WALL         =ADJ_WALL   : SURF=236 : AREA=     17.16 : ADJACENT=23-8 : ADJ_SURF=208 : BACK : GEOSURF=0.007453
WALL         =ADJ_WALL   : SURF=237 : AREA=     26.07 : ADJACENT=23-12-2 : ADJ_SURF=285 : FRONT : GEOSURF=0.011323
WALL         =ADJ_WALL   : SURF=238 : AREA=    158.62 : ADJACENT=23-12-2 : ADJ_SURF=284 : FRONT : GEOSURF=0.068898
WALL         =ADJ_WALL   : SURF=239 : AREA=      17.6 : ADJACENT=23-6 : ADJ_SURF=191 : BACK : GEOSURF=0.007645
FLOOR        =ADJ_CEILING : SURF=240 : AREA=    75.004 : ADJACENT=7B7229 : ADJ_SURF=457 : BACK : GEOSURF=0.8
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = Office_VENT001
 COOLING     = COOL001
 CAPACITANCE = 396.02  : VOLUME= 330.016 : REFAREA= 75.004  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  23-10  /  A i r n o d e  23-10
*--------------------------------------------------------------------------------
ZONE 23-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 23-10
WALL         =ADJ_WALL   : SURF=241 : AREA=     15.84 : ADJACENT=23-12-1 : ADJ_SURF=277 : FRONT : GEOSURF=0.021951
WALL         =ADJ_WALL   : SURF=242 : AREA=     15.84 : ADJACENT=23-12-2 : ADJ_SURF=279 : FRONT : GEOSURF=0.021951
WALL         =ADJ_WALL   : SURF=243 : AREA=     31.24 : ADJACENT=23-12-1 : ADJ_SURF=273 : FRONT : GEOSURF=0.043293
WALL         =ADJ_WALL   : SURF=244 : AREA=     25.08 : ADJACENT=23-12-2 : ADJ_SURF=288 : FRONT : GEOSURF=0.034756
WALL         =ADJ_WALL   : SURF=245 : AREA=     25.08 : ADJACENT=23-12-2 : ADJ_SURF=291 : FRONT : GEOSURF=0.034756
WALL         =ADJ_WALL   : SURF=246 : AREA=     31.24 : ADJACENT=23-12-1 : ADJ_SURF=264 : FRONT : GEOSURF=0.043293
CEILING      =ADJ_CEILING : SURF=247 : AREA=     46.08 : ADJACENT=B1956F : ADJ_SURF=777 : FRONT
FLOOR        =ADJ_CEILING : SURF=248 : AREA=     46.08 : ADJACENT=BCB739 : ADJ_SURF=417 : BACK : GEOSURF=0.8
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = Office_VENT001
 COOLING     = COOL001
 CAPACITANCE = 243.302 : VOLUME= 202.752 : REFAREA= 46.08   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  23-11  /  A i r n o d e  23-11
*--------------------------------------------------------------------------------
ZONE 23-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 23-11
WALL         =ADJ_WALL   : SURF=249 : AREA=     25.08 : ADJACENT=23-12-2 : ADJ_SURF=281 : FRONT : GEOSURF=0.031844
WALL         =ADJ_WALL   : SURF=250 : AREA=        11 : ADJACENT=23-12-1 : ADJ_SURF=270 : FRONT : GEOSURF=0.013966
WALL         =ADJ_WALL   : SURF=251 : AREA=     12.32 : ADJACENT=23-12-1 : ADJ_SURF=263 : FRONT : GEOSURF=0.015642
FLOOR        =ADJ_CEILING : SURF=252 : AREA=    48.725 : ADJACENT=F23D39 : ADJ_SURF=425 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=253 : AREA=      25.3 : ADJACENT=23-12-1 : ADJ_SURF=272 : FRONT : GEOSURF=0.032123
WALL         =ADJ_WALL   : SURF=254 : AREA=     25.08 : ADJACENT=23-12-2 : ADJ_SURF=287 : FRONT : GEOSURF=0.031844
WALL         =ADJ_WALL   : SURF=255 : AREA=     27.06 : ADJACENT=23-12-1 : ADJ_SURF=275 : FRONT : GEOSURF=0.034357
WALL         =ADJ_WALL   : SURF=256 : AREA=     10.12 : ADJACENT=23-12-1 : ADJ_SURF=261 : FRONT : GEOSURF=0.012849
CEILING      =ADJ_CEILING : SURF=257 : AREA=    48.725 : ADJACENT=36228F : ADJ_SURF=746 : FRONT
WALL         =ADJ_WALL   : SURF=258 : AREA=       3.3 : ADJACENT=23-12-1 : ADJ_SURF=266 : FRONT : GEOSURF=0.00419
WALL         =ADJ_WALL   : SURF=259 : AREA=      5.06 : ADJACENT=23-12-1 : ADJ_SURF=267 : FRONT : GEOSURF=0.006425
WALL         =ADJ_WALL   : SURF=260 : AREA=      13.2 : ADJACENT=23-12-2 : ADJ_SURF=283 : FRONT : GEOSURF=0.01676
 REGIME
 GAIN        = People_SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = Lights_SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = Office_VENT001
 COOLING     = COOL001
 CAPACITANCE = 257.268 : VOLUME= 214.39  : REFAREA= 48.725  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  23-12-1  /  A i r n o d e  23-12-1
*--------------------------------------------------------------------------------
ZONE 23-12-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 23-12-1
WALL         =ADJ_WALL   : SURF=261 : AREA=     10.12 : ADJACENT=23-11 : ADJ_SURF=256 : BACK : GEOSURF=0.003854
CEILING      =ADJ_CEILING : SURF=262 : AREA=   206.881 : ADJACENT=9A150C : ADJ_SURF=812 : FRONT
WALL         =ADJ_WALL   : SURF=263 : AREA=     12.32 : ADJACENT=23-11 : ADJ_SURF=251 : BACK : GEOSURF=0.004692
WALL         =ADJ_WALL   : SURF=264 : AREA=     31.24 : ADJACENT=23-10 : ADJ_SURF=246 : BACK : GEOSURF=0.011898
WALL         =ADJ_WALL   : SURF=265 : AREA=     14.52 : ADJACENT=23-12-2 : ADJ_SURF=280 : FRONT : GEOSURF=0.00553
WALL         =ADJ_WALL   : SURF=266 : AREA=       3.3 : ADJACENT=23-11 : ADJ_SURF=258 : BACK : GEOSURF=0.001257
WALL         =ADJ_WALL   : SURF=267 : AREA=      5.06 : ADJACENT=23-11 : ADJ_SURF=259 : BACK : GEOSURF=0.001927
WALL         =ADJ_WALL   : SURF=268 : AREA=    158.62 : ADJACENT=23-9-1 : ADJ_SURF=220 : BACK : GEOSURF=0.06041
FLOOR        =ADJ_CEILING : SURF=269 : AREA=   206.881 : ADJACENT=1409BD : ADJ_SURF=395 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=270 : AREA=        11 : ADJACENT=23-11 : ADJ_SURF=250 : BACK : GEOSURF=0.004189
WALL         =ADJ_WALL   : SURF=271 : AREA=     32.23 : ADJACENT=23-9-1 : ADJ_SURF=219 : BACK : GEOSURF=0.012275
WALL         =ADJ_WALL   : SURF=272 : AREA=      25.3 : ADJACENT=23-11 : ADJ_SURF=253 : BACK : GEOSURF=0.009636
WALL         =ADJ_WALL   : SURF=273 : AREA=     31.24 : ADJACENT=23-10 : ADJ_SURF=243 : BACK : GEOSURF=0.011898
WALL         =ADJ_WALL   : SURF=274 : AREA=     32.23 : ADJACENT=23-9-1 : ADJ_SURF=226 : BACK : GEOSURF=0.012275
WALL         =ADJ_WALL   : SURF=275 : AREA=     27.06 : ADJACENT=23-11 : ADJ_SURF=255 : BACK : GEOSURF=0.010306
WALL         =ADJ_WALL   : SURF=276 : AREA=     73.15 : ADJACENT=23-12-2 : ADJ_SURF=286 : FRONT : GEOSURF=0.027859
WALL         =ADJ_WALL   : SURF=277 : AREA=     15.84 : ADJACENT=23-10 : ADJ_SURF=241 : BACK : GEOSURF=0.006033
WALL         =ADJ_WALL   : SURF=278 : AREA=     41.91 : ADJACENT=23-12-2 : ADJ_SURF=290 : FRONT : GEOSURF=0.015961
 REGIME
 CAPACITANCE = 1092.33 : VOLUME= 910.278 : REFAREA= 206.881 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  23-12-2  /  A i r n o d e  23-12-2
*--------------------------------------------------------------------------------
ZONE 23-12-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 23-12-2
WALL         =ADJ_WALL   : SURF=279 : AREA=     15.84 : ADJACENT=23-10 : ADJ_SURF=242 : BACK : GEOSURF=0.006745
WALL         =ADJ_WALL   : SURF=280 : AREA=     14.52 : ADJACENT=23-12-1 : ADJ_SURF=265 : BACK : GEOSURF=0.006183
WALL         =ADJ_WALL   : SURF=281 : AREA=     25.08 : ADJACENT=23-11 : ADJ_SURF=249 : BACK : GEOSURF=0.010679
CEILING      =ADJ_CEILING : SURF=282 : AREA=   175.976 : ADJACENT=6D2A03 : ADJ_SURF=663 : FRONT
WALL         =ADJ_WALL   : SURF=283 : AREA=      13.2 : ADJACENT=23-11 : ADJ_SURF=260 : BACK : GEOSURF=0.005621
WALL         =ADJ_WALL   : SURF=284 : AREA=    158.62 : ADJACENT=23-9-2 : ADJ_SURF=238 : BACK : GEOSURF=0.06754
WALL         =ADJ_WALL   : SURF=285 : AREA=     26.07 : ADJACENT=23-9-2 : ADJ_SURF=237 : BACK : GEOSURF=0.011101
WALL         =ADJ_WALL   : SURF=286 : AREA=     73.15 : ADJACENT=23-12-1 : ADJ_SURF=276 : BACK : GEOSURF=0.031148
WALL         =ADJ_WALL   : SURF=287 : AREA=     25.08 : ADJACENT=23-11 : ADJ_SURF=254 : BACK : GEOSURF=0.010679
WALL         =ADJ_WALL   : SURF=288 : AREA=     25.08 : ADJACENT=23-10 : ADJ_SURF=244 : BACK : GEOSURF=0.010679
WALL         =ADJ_WALL   : SURF=289 : AREA=     26.07 : ADJACENT=23-9-2 : ADJ_SURF=229 : BACK : GEOSURF=0.011101
WALL         =ADJ_WALL   : SURF=290 : AREA=     41.91 : ADJACENT=23-12-1 : ADJ_SURF=278 : BACK : GEOSURF=0.017845
WALL         =ADJ_WALL   : SURF=291 : AREA=     25.08 : ADJACENT=23-10 : ADJ_SURF=245 : BACK : GEOSURF=0.010679
FLOOR        =ADJ_CEILING : SURF=292 : AREA=   175.976 : ADJACENT=EF4D4E : ADJ_SURF=473 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 929.155 : VOLUME= 774.295 : REFAREA= 175.976 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  8268FC  /  A i r n o d e  8268FC
*--------------------------------------------------------------------------------
ZONE 8268FC
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 8268FC
WALL         =ADJ_WALL   : SURF=293 : AREA=      6.38 : ADJACENT=579DBF : ADJ_SURF=334 : FRONT : GEOSURF=0.00788
WALL         =ADJ_WALL   : SURF=294 : AREA=     26.84 : ADJACENT=A4BAEB : ADJ_SURF=345 : FRONT : GEOSURF=0.033152
WALL         =ADJ_WALL   : SURF=295 : AREA=      13.2 : ADJACENT=A4BAEB : ADJ_SURF=353 : FRONT : GEOSURF=0.016304
FLOOR        =GROUND_FLOOR : SURF=296 : AREA=    50.035 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=297 : AREA=     23.98 : ADJACENT=579DBF : ADJ_SURF=337 : FRONT : GEOSURF=0.02962
CEILING      =ADJ_CEILING : SURF=298 : AREA=    50.035 : ADJACENT=15-11 : ADJ_SURF=113 : FRONT
WALL         =ADJ_WALL   : SURF=299 : AREA=     10.56 : ADJACENT=579DBF : ADJ_SURF=338 : FRONT : GEOSURF=0.013043
WALL         =ADJ_WALL   : SURF=300 : AREA=     26.84 : ADJACENT=A4BAEB : ADJ_SURF=344 : FRONT : GEOSURF=0.033152
WALL         =ADJ_WALL   : SURF=301 : AREA=     27.94 : ADJACENT=579DBF : ADJ_SURF=333 : FRONT : GEOSURF=0.034512
WALL         =ADJ_WALL   : SURF=302 : AREA=     12.76 : ADJACENT=579DBF : ADJ_SURF=342 : FRONT : GEOSURF=0.015761
WALL         =ADJ_WALL   : SURF=303 : AREA=        11 : ADJACENT=579DBF : ADJ_SURF=329 : FRONT : GEOSURF=0.013587
WALL         =ADJ_WALL   : SURF=304 : AREA=      2.42 : ADJACENT=579DBF : ADJ_SURF=335 : FRONT : GEOSURF=0.002989
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 264.185 : VOLUME= 220.154 : REFAREA= 50.035  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  A0105C  /  A i r n o d e  A0105C
*--------------------------------------------------------------------------------
ZONE A0105C
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE A0105C
WALL         =EXT_WALL   : SURF=305 : AREA=    19.452 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.014883
WINDOW=EXT_WINDOW1 : SURF=313 : AREA=    42.826 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.032767
FLOOR        =GROUND_FLOOR : SURF=306 : AREA=   188.529 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=307 : AREA=   188.529 : ADJACENT=23-8 : ADJ_SURF=212 : FRONT
WALL         =EXT_WALL   : SURF=308 : AREA=    22.663 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.01734
WINDOW=EXT_WINDOW1 : SURF=314 : AREA=    49.929 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.038201
WALL         =ADJ_WALL   : SURF=309 : AREA=     17.16 : ADJACENT=7B7229 : ADJ_SURF=455 : FRONT : GEOSURF=0.013129
WALL         =ADJ_WALL   : SURF=310 : AREA=     32.56 : ADJACENT=7B7229 : ADJ_SURF=460 : FRONT : GEOSURF=0.024912
WALL         =ADJ_WALL   : SURF=311 : AREA=    37.211 : ADJACENT=345CD1 : ADJ_SURF=561 : FRONT : GEOSURF=0.02847
WALL         =ADJ_WALL   : SURF=312 : AREA=      39.6 : ADJACENT=E17591 : ADJ_SURF=377 : FRONT : GEOSURF=0.030298
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 995.435 : VOLUME= 829.529 : REFAREA= 188.529 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  274473  /  A i r n o d e  274473
*--------------------------------------------------------------------------------
ZONE 274473
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 274473
FLOOR        =GROUND_FLOOR : SURF=315 : AREA=   230.586 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=316 : AREA=     34.32 : ADJACENT=4C5E46 : ADJ_SURF=555 : FRONT : GEOSURF=0.024421
WALL         =ADJ_WALL   : SURF=317 : AREA=     38.72 : ADJACENT=BF08FD : ADJ_SURF=572 : FRONT : GEOSURF=0.027552
CEILING      =ADJ_CEILING : SURF=318 : AREA=   230.586 : ADJACENT=15-5 : ADJ_SURF=35 : FRONT
WALL         =EXT_WALL   : SURF=319 : AREA=    23.425 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.016668
WINDOW=EXT_WINDOW1 : SURF=323 : AREA=    51.613 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.036727
WALL         =ADJ_WALL   : SURF=320 : AREA=    46.454 : ADJACENT=3B070F : ADJ_SURF=487 : FRONT : GEOSURF=0.033056
WALL         =EXT_WALL   : SURF=321 : AREA=    23.443 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.016681
WINDOW=EXT_WINDOW1 : SURF=324 : AREA=    51.653 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036755
WALL         =ADJ_WALL   : SURF=322 : AREA=     11.44 : ADJACENT=4C5E46 : ADJ_SURF=550 : FRONT : GEOSURF=0.00814
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 1217.5  : VOLUME= 1014.58 : REFAREA= 230.586 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  579DBF  /  A i r n o d e  579DBF
*--------------------------------------------------------------------------------
ZONE 579DBF
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 579DBF
WALL         =ADJ_WALL   : SURF=325 : AREA=     31.24 : ADJACENT=DE82EC : ADJ_SURF=468 : FRONT : GEOSURF=0.011878
WALL         =ADJ_WALL   : SURF=326 : AREA=     57.64 : ADJACENT=A4BAEB : ADJ_SURF=354 : FRONT : GEOSURF=0.021916
WALL         =ADJ_WALL   : SURF=327 : AREA=     32.23 : ADJACENT=3E71F5 : ADJ_SURF=505 : FRONT : GEOSURF=0.012254
FLOOR        =GROUND_FLOOR : SURF=328 : AREA=   208.901 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=329 : AREA=        11 : ADJACENT=8268FC : ADJ_SURF=303 : BACK : GEOSURF=0.004182
WALL         =ADJ_WALL   : SURF=330 : AREA=     41.91 : ADJACENT=A4BAEB : ADJ_SURF=347 : FRONT : GEOSURF=0.015935
WALL         =ADJ_WALL   : SURF=331 : AREA=    158.62 : ADJACENT=3E71F5 : ADJ_SURF=506 : FRONT : GEOSURF=0.060308
WALL         =ADJ_WALL   : SURF=332 : AREA=     31.24 : ADJACENT=DE82EC : ADJ_SURF=469 : FRONT : GEOSURF=0.011878
WALL         =ADJ_WALL   : SURF=333 : AREA=     27.94 : ADJACENT=8268FC : ADJ_SURF=301 : BACK : GEOSURF=0.010623
WALL         =ADJ_WALL   : SURF=334 : AREA=      6.38 : ADJACENT=8268FC : ADJ_SURF=293 : BACK : GEOSURF=0.002426
WALL         =ADJ_WALL   : SURF=335 : AREA=      2.42 : ADJACENT=8268FC : ADJ_SURF=304 : BACK : GEOSURF=0.00092
CEILING      =ADJ_CEILING : SURF=336 : AREA=   208.901 : ADJACENT=15-12-2 : ADJ_SURF=144 : FRONT
WALL         =ADJ_WALL   : SURF=337 : AREA=     23.98 : ADJACENT=8268FC : ADJ_SURF=297 : BACK : GEOSURF=0.009118
WALL         =ADJ_WALL   : SURF=338 : AREA=     10.56 : ADJACENT=8268FC : ADJ_SURF=299 : BACK : GEOSURF=0.004015
WALL         =ADJ_WALL   : SURF=339 : AREA=     32.23 : ADJACENT=3E71F5 : ADJ_SURF=500 : FRONT : GEOSURF=0.012254
WALL         =ADJ_WALL   : SURF=340 : AREA=     31.35 : ADJACENT=A4BAEB : ADJ_SURF=349 : FRONT : GEOSURF=0.01192
WALL         =ADJ_WALL   : SURF=341 : AREA=     14.52 : ADJACENT=DE82EC : ADJ_SURF=470 : FRONT : GEOSURF=0.005521
WALL         =ADJ_WALL   : SURF=342 : AREA=     12.76 : ADJACENT=8268FC : ADJ_SURF=302 : BACK : GEOSURF=0.004852
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 1103    : VOLUME= 919.165 : REFAREA= 208.901 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  A4BAEB  /  A i r n o d e  A4BAEB
*--------------------------------------------------------------------------------
ZONE A4BAEB
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE A4BAEB
CEILING      =ADJ_CEILING : SURF=343 : AREA=   189.586 : ADJACENT=15-12-1 : ADJ_SURF=117 : FRONT
WALL         =ADJ_WALL   : SURF=344 : AREA=     26.84 : ADJACENT=8268FC : ADJ_SURF=300 : BACK : GEOSURF=0.011177
WALL         =ADJ_WALL   : SURF=345 : AREA=     26.84 : ADJACENT=8268FC : ADJ_SURF=294 : BACK : GEOSURF=0.011177
WALL         =ADJ_WALL   : SURF=346 : AREA=     27.83 : ADJACENT=4C5E46 : ADJ_SURF=556 : FRONT : GEOSURF=0.01159
WALL         =ADJ_WALL   : SURF=347 : AREA=     41.91 : ADJACENT=579DBF : ADJ_SURF=330 : BACK : GEOSURF=0.017453
FLOOR        =GROUND_FLOOR : SURF=348 : AREA=   189.586 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=349 : AREA=     31.35 : ADJACENT=579DBF : ADJ_SURF=340 : BACK : GEOSURF=0.013055
WALL         =ADJ_WALL   : SURF=350 : AREA=     26.84 : ADJACENT=DE82EC : ADJ_SURF=471 : FRONT : GEOSURF=0.011177
WALL         =ADJ_WALL   : SURF=351 : AREA=    158.62 : ADJACENT=4C5E46 : ADJ_SURF=545 : FRONT : GEOSURF=0.066056
WALL         =ADJ_WALL   : SURF=352 : AREA=     14.52 : ADJACENT=DE82EC : ADJ_SURF=465 : FRONT : GEOSURF=0.006047
WALL         =ADJ_WALL   : SURF=353 : AREA=      13.2 : ADJACENT=8268FC : ADJ_SURF=295 : BACK : GEOSURF=0.005497
WALL         =ADJ_WALL   : SURF=354 : AREA=     57.64 : ADJACENT=579DBF : ADJ_SURF=326 : BACK : GEOSURF=0.024004
WALL         =ADJ_WALL   : SURF=355 : AREA=     27.83 : ADJACENT=4C5E46 : ADJ_SURF=552 : FRONT : GEOSURF=0.01159
WALL         =ADJ_WALL   : SURF=356 : AREA=     26.84 : ADJACENT=DE82EC : ADJ_SURF=467 : FRONT : GEOSURF=0.011177
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 1001.02 : VOLUME= 834.179 : REFAREA= 189.586 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  E67457  /  A i r n o d e  E67457
*--------------------------------------------------------------------------------
ZONE E67457
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE E67457
WALL         =ADJ_WALL   : SURF=357 : AREA=      39.6 : ADJACENT=1DC84A : ADJ_SURF=517 : FRONT : GEOSURF=0.038462
WALL         =EXT_WALL   : SURF=358 : AREA=    19.789 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.01922
WINDOW=EXT_WINDOW1 : SURF=363 : AREA=    43.571 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.042319
CEILING      =ADJ_CEILING : SURF=359 : AREA=     129.6 : ADJACENT=23-3 : ADJ_SURF=165 : FRONT
WALL         =ADJ_WALL   : SURF=360 : AREA=      39.6 : ADJACENT=E22140 : ADJ_SURF=441 : FRONT : GEOSURF=0.038462
FLOOR        =GROUND_FLOOR : SURF=361 : AREA=     129.6 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=362 : AREA=     63.36 : ADJACENT=ECC329 : ADJ_SURF=529 : FRONT : GEOSURF=0.061537
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 684.288 : VOLUME= 570.24  : REFAREA= 129.6   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  3A8E85  /  A i r n o d e  3A8E85
*--------------------------------------------------------------------------------
ZONE 3A8E85
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 3A8E85
WALL         =ADJ_WALL   : SURF=364 : AREA=     38.72 : ADJACENT=ECC329 : ADJ_SURF=524 : FRONT : GEOSURF=0.032353
FLOOR        =GROUND_FLOOR : SURF=365 : AREA=    142.68 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=366 : AREA=     29.04 : ADJACENT=7B8D9C : ADJ_SURF=578 : FRONT : GEOSURF=0.024265
WALL         =ADJ_WALL   : SURF=367 : AREA=     12.32 : ADJACENT=ECC329 : ADJ_SURF=526 : FRONT : GEOSURF=0.010294
WALL         =EXT_WALL   : SURF=368 : AREA=    12.939 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.010811
WINDOW=EXT_WINDOW1 : SURF=372 : AREA=    28.421 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.023748
WALL         =EXT_WALL   : SURF=369 : AREA=    24.447 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020427
WINDOW=EXT_WINDOW1 : SURF=373 : AREA=    53.873 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.045015
CEILING      =ADJ_CEILING : SURF=370 : AREA=    142.68 : ADJACENT=23-1 : ADJ_SURF=147 : FRONT
WALL         =ADJ_WALL   : SURF=371 : AREA=      39.6 : ADJACENT=E22140 : ADJ_SURF=438 : FRONT : GEOSURF=0.033087
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 753.35  : VOLUME= 627.792 : REFAREA= 142.68  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  E17591  /  A i r n o d e  E17591
*--------------------------------------------------------------------------------
ZONE E17591
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE E17591
WALL         =ADJ_WALL   : SURF=374 : AREA=    136.84 : ADJACENT=7B7229 : ADJ_SURF=453 : FRONT : GEOSURF=0.077556
FLOOR        =GROUND_FLOOR : SURF=375 : AREA=     279.9 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=376 : AREA=    42.668 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.024182
WINDOW=EXT_WINDOW1 : SURF=380 : AREA=    94.172 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.053374
WALL         =ADJ_WALL   : SURF=377 : AREA=      39.6 : ADJACENT=A0105C : ADJ_SURF=312 : BACK : GEOSURF=0.022444
WALL         =ADJ_WALL   : SURF=378 : AREA=      39.6 : ADJACENT=7B8D9C : ADJ_SURF=576 : FRONT : GEOSURF=0.022444
CEILING      =ADJ_CEILING : SURF=379 : AREA=     279.9 : ADJACENT=23-7 : ADJ_SURF=203 : FRONT
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 1477.87 : VOLUME= 1231.56 : REFAREA= 279.9   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  DEA6AD  /  A i r n o d e  DEA6AD
*--------------------------------------------------------------------------------
ZONE DEA6AD
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE DEA6AD
WALL         =ADJ_WALL   : SURF=381 : AREA=     63.36 : ADJACENT=4C5E46 : ADJ_SURF=548 : FRONT : GEOSURF=0.062069
CEILING      =ADJ_CEILING : SURF=382 : AREA=    126.72 : ADJACENT=15-3 : ADJ_SURF=20 : FRONT
WALL         =ADJ_WALL   : SURF=383 : AREA=     38.72 : ADJACENT=BF08FD : ADJ_SURF=571 : FRONT : GEOSURF=0.037931
WALL         =EXT_WALL   : SURF=384 : AREA=    19.789 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.019385
WINDOW=EXT_WINDOW1 : SURF=387 : AREA=    43.571 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.042684
WALL         =ADJ_WALL   : SURF=385 : AREA=     38.72 : ADJACENT=C36A21 : ADJ_SURF=542 : FRONT : GEOSURF=0.037931
FLOOR        =GROUND_FLOOR : SURF=386 : AREA=    126.72 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 669.082 : VOLUME= 557.568 : REFAREA= 126.72  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  1409BD  /  A i r n o d e  1409BD
*--------------------------------------------------------------------------------
ZONE 1409BD
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 1409BD
WALL         =ADJ_WALL   : SURF=388 : AREA=     15.84 : ADJACENT=BCB739 : ADJ_SURF=419 : FRONT : GEOSURF=0.006033
WALL         =ADJ_WALL   : SURF=389 : AREA=     14.52 : ADJACENT=EF4D4E : ADJ_SURF=479 : FRONT : GEOSURF=0.00553
WALL         =ADJ_WALL   : SURF=390 : AREA=     12.32 : ADJACENT=F23D39 : ADJ_SURF=435 : FRONT : GEOSURF=0.004692
WALL         =ADJ_WALL   : SURF=391 : AREA=        11 : ADJACENT=F23D39 : ADJ_SURF=426 : FRONT : GEOSURF=0.004189
WALL         =ADJ_WALL   : SURF=392 : AREA=     31.24 : ADJACENT=BCB739 : ADJ_SURF=421 : FRONT : GEOSURF=0.011898
WALL         =ADJ_WALL   : SURF=393 : AREA=     32.23 : ADJACENT=ECC329 : ADJ_SURF=532 : FRONT : GEOSURF=0.012275
WALL         =ADJ_WALL   : SURF=394 : AREA=      25.3 : ADJACENT=F23D39 : ADJ_SURF=433 : FRONT : GEOSURF=0.009636
CEILING      =ADJ_CEILING : SURF=395 : AREA=   206.881 : ADJACENT=23-12-1 : ADJ_SURF=269 : FRONT
FLOOR        =GROUND_FLOOR : SURF=396 : AREA=   206.881 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=397 : AREA=    158.62 : ADJACENT=ECC329 : ADJ_SURF=533 : FRONT : GEOSURF=0.06041
WALL         =ADJ_WALL   : SURF=398 : AREA=      5.06 : ADJACENT=F23D39 : ADJ_SURF=431 : FRONT : GEOSURF=0.001927
WALL         =ADJ_WALL   : SURF=399 : AREA=     10.12 : ADJACENT=F23D39 : ADJ_SURF=434 : FRONT : GEOSURF=0.003854
WALL         =ADJ_WALL   : SURF=400 : AREA=     41.91 : ADJACENT=EF4D4E : ADJ_SURF=483 : FRONT : GEOSURF=0.015961
WALL         =ADJ_WALL   : SURF=401 : AREA=     73.15 : ADJACENT=EF4D4E : ADJ_SURF=485 : FRONT : GEOSURF=0.027859
WALL         =ADJ_WALL   : SURF=402 : AREA=     27.06 : ADJACENT=F23D39 : ADJ_SURF=427 : FRONT : GEOSURF=0.010306
WALL         =ADJ_WALL   : SURF=403 : AREA=       3.3 : ADJACENT=F23D39 : ADJ_SURF=428 : FRONT : GEOSURF=0.001257
WALL         =ADJ_WALL   : SURF=404 : AREA=     32.23 : ADJACENT=ECC329 : ADJ_SURF=530 : FRONT : GEOSURF=0.012275
WALL         =ADJ_WALL   : SURF=405 : AREA=     31.24 : ADJACENT=BCB739 : ADJ_SURF=422 : FRONT : GEOSURF=0.011898
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 1092.33 : VOLUME= 910.277 : REFAREA= 206.881 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  B1120D  /  A i r n o d e  B1120D
*--------------------------------------------------------------------------------
ZONE B1120D
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B1120D
WALL         =ADJ_WALL   : SURF=406 : AREA=     12.32 : ADJACENT=4C5E46 : ADJ_SURF=546 : FRONT : GEOSURF=0.010769
WALL         =ADJ_WALL   : SURF=407 : AREA=     29.04 : ADJACENT=9CD5D4 : ADJ_SURF=444 : FRONT : GEOSURF=0.025385
FLOOR        =GROUND_FLOOR : SURF=408 : AREA=     134.2 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=409 : AREA=     38.72 : ADJACENT=C36A21 : ADJ_SURF=540 : FRONT : GEOSURF=0.033846
WALL         =ADJ_WALL   : SURF=410 : AREA=     34.32 : ADJACENT=4C5E46 : ADJ_SURF=551 : FRONT : GEOSURF=0.03
CEILING      =ADJ_CEILING : SURF=411 : AREA=     134.2 : ADJACENT=15-1 : ADJ_SURF=8 : FRONT
WALL         =EXT_WALL   : SURF=412 : AREA=    12.939 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.01131
WINDOW=EXT_WINDOW1 : SURF=414 : AREA=    28.421 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.024844
WALL         =EXT_WALL   : SURF=413 : AREA=    22.803 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.019932
WINDOW=EXT_WINDOW1 : SURF=415 : AREA=    50.237 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.043914
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 708.576 : VOLUME= 590.48  : REFAREA= 134.2   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  BCB739  /  A i r n o d e  BCB739
*--------------------------------------------------------------------------------
ZONE BCB739
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BCB739
WALL         =ADJ_WALL   : SURF=416 : AREA=     25.08 : ADJACENT=EF4D4E : ADJ_SURF=476 : FRONT : GEOSURF=0.034756
CEILING      =ADJ_CEILING : SURF=417 : AREA=     46.08 : ADJACENT=23-10 : ADJ_SURF=248 : FRONT
WALL         =ADJ_WALL   : SURF=418 : AREA=     25.08 : ADJACENT=EF4D4E : ADJ_SURF=481 : FRONT : GEOSURF=0.034756
WALL         =ADJ_WALL   : SURF=419 : AREA=     15.84 : ADJACENT=1409BD : ADJ_SURF=388 : BACK : GEOSURF=0.021951
WALL         =ADJ_WALL   : SURF=420 : AREA=     15.84 : ADJACENT=EF4D4E : ADJ_SURF=477 : FRONT : GEOSURF=0.021951
WALL         =ADJ_WALL   : SURF=421 : AREA=     31.24 : ADJACENT=1409BD : ADJ_SURF=392 : BACK : GEOSURF=0.043293
WALL         =ADJ_WALL   : SURF=422 : AREA=     31.24 : ADJACENT=1409BD : ADJ_SURF=405 : BACK : GEOSURF=0.043293
FLOOR        =GROUND_FLOOR : SURF=423 : AREA=     46.08 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 243.302 : VOLUME= 202.752 : REFAREA= 46.08   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  F23D39  /  A i r n o d e  F23D39
*--------------------------------------------------------------------------------
ZONE F23D39
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE F23D39
FLOOR        =GROUND_FLOOR : SURF=424 : AREA=    48.725 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=425 : AREA=    48.725 : ADJACENT=23-11 : ADJ_SURF=252 : FRONT
WALL         =ADJ_WALL   : SURF=426 : AREA=        11 : ADJACENT=1409BD : ADJ_SURF=391 : BACK : GEOSURF=0.013966
WALL         =ADJ_WALL   : SURF=427 : AREA=     27.06 : ADJACENT=1409BD : ADJ_SURF=402 : BACK : GEOSURF=0.034357
WALL         =ADJ_WALL   : SURF=428 : AREA=       3.3 : ADJACENT=1409BD : ADJ_SURF=403 : BACK : GEOSURF=0.00419
WALL         =ADJ_WALL   : SURF=429 : AREA=     25.08 : ADJACENT=EF4D4E : ADJ_SURF=475 : FRONT : GEOSURF=0.031844
WALL         =ADJ_WALL   : SURF=430 : AREA=      13.2 : ADJACENT=EF4D4E : ADJ_SURF=480 : FRONT : GEOSURF=0.01676
WALL         =ADJ_WALL   : SURF=431 : AREA=      5.06 : ADJACENT=1409BD : ADJ_SURF=398 : BACK : GEOSURF=0.006425
WALL         =ADJ_WALL   : SURF=432 : AREA=     25.08 : ADJACENT=EF4D4E : ADJ_SURF=474 : FRONT : GEOSURF=0.031844
WALL         =ADJ_WALL   : SURF=433 : AREA=      25.3 : ADJACENT=1409BD : ADJ_SURF=394 : BACK : GEOSURF=0.032123
WALL         =ADJ_WALL   : SURF=434 : AREA=     10.12 : ADJACENT=1409BD : ADJ_SURF=399 : BACK : GEOSURF=0.012849
WALL         =ADJ_WALL   : SURF=435 : AREA=     12.32 : ADJACENT=1409BD : ADJ_SURF=390 : BACK : GEOSURF=0.015642
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 257.268 : VOLUME= 214.39  : REFAREA= 48.725  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  E22140  /  A i r n o d e  E22140
*--------------------------------------------------------------------------------
ZONE E22140
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE E22140
FLOOR        =GROUND_FLOOR : SURF=436 : AREA=      86.4 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=437 : AREA=      86.4 : ADJACENT=23-2 : ADJ_SURF=160 : FRONT
WALL         =ADJ_WALL   : SURF=438 : AREA=      39.6 : ADJACENT=3A8E85 : ADJ_SURF=371 : BACK : GEOSURF=0.048387
WALL         =EXT_WALL   : SURF=439 : AREA=    13.213 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.016144
WINDOW=EXT_WINDOW1 : SURF=442 : AREA=    29.027 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.035468
WALL         =ADJ_WALL   : SURF=440 : AREA=     42.24 : ADJACENT=ECC329 : ADJ_SURF=536 : FRONT : GEOSURF=0.051614
WALL         =ADJ_WALL   : SURF=441 : AREA=      39.6 : ADJACENT=E67457 : ADJ_SURF=360 : BACK : GEOSURF=0.048387
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 456.192 : VOLUME= 380.16  : REFAREA= 86.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  9CD5D4  /  A i r n o d e  9CD5D4
*--------------------------------------------------------------------------------
ZONE 9CD5D4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 9CD5D4
WALL         =EXT_WALL   : SURF=443 : AREA=    24.173 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.019481
WINDOW=EXT_WINDOW1 : SURF=451 : AREA=    53.267 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.04293
WALL         =ADJ_WALL   : SURF=444 : AREA=     29.04 : ADJACENT=B1120D : ADJ_SURF=407 : BACK : GEOSURF=0.023404
WALL         =ADJ_WALL   : SURF=445 : AREA=     38.72 : ADJACENT=3E71F5 : ADJ_SURF=502 : FRONT : GEOSURF=0.031206
WALL         =ADJ_WALL   : SURF=446 : AREA=      17.6 : ADJACENT=3E71F5 : ADJ_SURF=498 : FRONT : GEOSURF=0.014184
FLOOR        =GROUND_FLOOR : SURF=447 : AREA=    151.36 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=448 : AREA=    151.36 : ADJACENT=15-6 : ADJ_SURF=49 : FRONT
WALL         =ADJ_WALL   : SURF=449 : AREA=     38.72 : ADJACENT=9713C0 : ADJ_SURF=514 : FRONT : GEOSURF=0.031206
WALL         =EXT_WALL   : SURF=450 : AREA=    14.583 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.011753
WINDOW=EXT_WINDOW1 : SURF=452 : AREA=    32.057 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.025836
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 799.181 : VOLUME= 665.984 : REFAREA= 151.36  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  7B7229  /  A i r n o d e  7B7229
*--------------------------------------------------------------------------------
ZONE 7B7229
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 7B7229
WALL         =ADJ_WALL   : SURF=453 : AREA=    136.84 : ADJACENT=E17591 : ADJ_SURF=374 : BACK : GEOSURF=0.059436
WALL         =ADJ_WALL   : SURF=454 : AREA=    158.62 : ADJACENT=EF4D4E : ADJ_SURF=478 : FRONT : GEOSURF=0.068898
WALL         =ADJ_WALL   : SURF=455 : AREA=     17.16 : ADJACENT=A0105C : ADJ_SURF=309 : BACK : GEOSURF=0.007453
WALL         =ADJ_WALL   : SURF=456 : AREA=     32.56 : ADJACENT=7B8D9C : ADJ_SURF=580 : FRONT : GEOSURF=0.014142
CEILING      =ADJ_CEILING : SURF=457 : AREA=    75.004 : ADJACENT=23-9-2 : ADJ_SURF=240 : FRONT
WALL         =ADJ_WALL   : SURF=458 : AREA=      6.49 : ADJACENT=ECC329 : ADJ_SURF=528 : FRONT : GEOSURF=0.002819
FLOOR        =GROUND_FLOOR : SURF=459 : AREA=    75.004 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=460 : AREA=     32.56 : ADJACENT=A0105C : ADJ_SURF=310 : BACK : GEOSURF=0.014142
WALL         =ADJ_WALL   : SURF=461 : AREA=      17.6 : ADJACENT=7B8D9C : ADJ_SURF=581 : FRONT : GEOSURF=0.007645
WALL         =ADJ_WALL   : SURF=462 : AREA=     26.07 : ADJACENT=EF4D4E : ADJ_SURF=486 : FRONT : GEOSURF=0.011323
WALL         =ADJ_WALL   : SURF=463 : AREA=     26.07 : ADJACENT=EF4D4E : ADJ_SURF=484 : FRONT : GEOSURF=0.011323
WALL         =ADJ_WALL   : SURF=464 : AREA=      6.49 : ADJACENT=ECC329 : ADJ_SURF=535 : FRONT : GEOSURF=0.002819
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 396.02  : VOLUME= 330.017 : REFAREA= 75.004  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  DE82EC  /  A i r n o d e  DE82EC
*--------------------------------------------------------------------------------
ZONE DE82EC
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE DE82EC
WALL         =ADJ_WALL   : SURF=465 : AREA=     14.52 : ADJACENT=A4BAEB : ADJ_SURF=352 : BACK : GEOSURF=0.02
CEILING      =ADJ_CEILING : SURF=466 : AREA=     43.56 : ADJACENT=15-10 : ADJ_SURF=95 : FRONT
WALL         =ADJ_WALL   : SURF=467 : AREA=     26.84 : ADJACENT=A4BAEB : ADJ_SURF=356 : BACK : GEOSURF=0.03697
WALL         =ADJ_WALL   : SURF=468 : AREA=     31.24 : ADJACENT=579DBF : ADJ_SURF=325 : BACK : GEOSURF=0.04303
WALL         =ADJ_WALL   : SURF=469 : AREA=     31.24 : ADJACENT=579DBF : ADJ_SURF=332 : BACK : GEOSURF=0.04303
WALL         =ADJ_WALL   : SURF=470 : AREA=     14.52 : ADJACENT=579DBF : ADJ_SURF=341 : BACK : GEOSURF=0.02
WALL         =ADJ_WALL   : SURF=471 : AREA=     26.84 : ADJACENT=A4BAEB : ADJ_SURF=350 : BACK : GEOSURF=0.03697
FLOOR        =GROUND_FLOOR : SURF=472 : AREA=     43.56 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 229.997 : VOLUME= 191.664 : REFAREA= 43.56   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  EF4D4E  /  A i r n o d e  EF4D4E
*--------------------------------------------------------------------------------
ZONE EF4D4E
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE EF4D4E
CEILING      =ADJ_CEILING : SURF=473 : AREA=   175.976 : ADJACENT=23-12-2 : ADJ_SURF=292 : FRONT
WALL         =ADJ_WALL   : SURF=474 : AREA=     25.08 : ADJACENT=F23D39 : ADJ_SURF=432 : BACK : GEOSURF=0.010679
WALL         =ADJ_WALL   : SURF=475 : AREA=     25.08 : ADJACENT=F23D39 : ADJ_SURF=429 : BACK : GEOSURF=0.010679
WALL         =ADJ_WALL   : SURF=476 : AREA=     25.08 : ADJACENT=BCB739 : ADJ_SURF=416 : BACK : GEOSURF=0.010679
WALL         =ADJ_WALL   : SURF=477 : AREA=     15.84 : ADJACENT=BCB739 : ADJ_SURF=420 : BACK : GEOSURF=0.006745
WALL         =ADJ_WALL   : SURF=478 : AREA=    158.62 : ADJACENT=7B7229 : ADJ_SURF=454 : BACK : GEOSURF=0.06754
WALL         =ADJ_WALL   : SURF=479 : AREA=     14.52 : ADJACENT=1409BD : ADJ_SURF=389 : BACK : GEOSURF=0.006183
WALL         =ADJ_WALL   : SURF=480 : AREA=      13.2 : ADJACENT=F23D39 : ADJ_SURF=430 : BACK : GEOSURF=0.005621
WALL         =ADJ_WALL   : SURF=481 : AREA=     25.08 : ADJACENT=BCB739 : ADJ_SURF=418 : BACK : GEOSURF=0.010679
FLOOR        =GROUND_FLOOR : SURF=482 : AREA=   175.976 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=483 : AREA=     41.91 : ADJACENT=1409BD : ADJ_SURF=400 : BACK : GEOSURF=0.017845
WALL         =ADJ_WALL   : SURF=484 : AREA=     26.07 : ADJACENT=7B7229 : ADJ_SURF=463 : BACK : GEOSURF=0.011101
WALL         =ADJ_WALL   : SURF=485 : AREA=     73.15 : ADJACENT=1409BD : ADJ_SURF=401 : BACK : GEOSURF=0.031148
WALL         =ADJ_WALL   : SURF=486 : AREA=     26.07 : ADJACENT=7B7229 : ADJ_SURF=462 : BACK : GEOSURF=0.011101
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 929.155 : VOLUME= 774.296 : REFAREA= 175.976 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  3B070F  /  A i r n o d e  3B070F
*--------------------------------------------------------------------------------
ZONE 3B070F
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 3B070F
WALL         =ADJ_WALL   : SURF=487 : AREA=    46.454 : ADJACENT=274473 : ADJ_SURF=320 : BACK : GEOSURF=0.034813
WALL         =ADJ_WALL   : SURF=488 : AREA=      17.6 : ADJACENT=3E71F5 : ADJ_SURF=501 : FRONT : GEOSURF=0.01319
WALL         =EXT_WALL   : SURF=489 : AREA=    14.326 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.010737
WINDOW=EXT_WINDOW1 : SURF=495 : AREA=     31.49 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.0236
WALL         =ADJ_WALL   : SURF=490 : AREA=     38.72 : ADJACENT=3E71F5 : ADJ_SURF=503 : FRONT : GEOSURF=0.029018
WALL         =EXT_WALL   : SURF=491 : AREA=    24.832 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.01861
WINDOW=EXT_WINDOW1 : SURF=496 : AREA=    54.726 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.041014
WALL         =ADJ_WALL   : SURF=492 : AREA=     38.72 : ADJACENT=9713C0 : ADJ_SURF=511 : FRONT : GEOSURF=0.029018
CEILING      =ADJ_CEILING : SURF=493 : AREA=   184.542 : ADJACENT=15-8 : ADJ_SURF=61 : FRONT
FLOOR        =GROUND_FLOOR : SURF=494 : AREA=   184.542 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 974.379 : VOLUME= 811.983 : REFAREA= 184.542 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  3E71F5  /  A i r n o d e  3E71F5
*--------------------------------------------------------------------------------
ZONE 3E71F5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 3E71F5
CEILING      =ADJ_CEILING : SURF=497 : AREA=    79.134 : ADJACENT=15-9-2 : ADJ_SURF=91 : FRONT
WALL         =ADJ_WALL   : SURF=498 : AREA=      17.6 : ADJACENT=9CD5D4 : ADJ_SURF=446 : BACK : GEOSURF=0.007256
WALL         =ADJ_WALL   : SURF=499 : AREA=      6.49 : ADJACENT=4C5E46 : ADJ_SURF=549 : FRONT : GEOSURF=0.002676
WALL         =ADJ_WALL   : SURF=500 : AREA=     32.23 : ADJACENT=579DBF : ADJ_SURF=339 : BACK : GEOSURF=0.013288
WALL         =ADJ_WALL   : SURF=501 : AREA=      17.6 : ADJACENT=3B070F : ADJ_SURF=488 : BACK : GEOSURF=0.007256
WALL         =ADJ_WALL   : SURF=502 : AREA=     38.72 : ADJACENT=9CD5D4 : ADJ_SURF=445 : BACK : GEOSURF=0.015964
WALL         =ADJ_WALL   : SURF=503 : AREA=     38.72 : ADJACENT=3B070F : ADJ_SURF=490 : BACK : GEOSURF=0.015964
WALL         =ADJ_WALL   : SURF=504 : AREA=     136.4 : ADJACENT=9713C0 : ADJ_SURF=513 : FRONT : GEOSURF=0.056236
WALL         =ADJ_WALL   : SURF=505 : AREA=     32.23 : ADJACENT=579DBF : ADJ_SURF=327 : BACK : GEOSURF=0.013288
WALL         =ADJ_WALL   : SURF=506 : AREA=    158.62 : ADJACENT=579DBF : ADJ_SURF=331 : BACK : GEOSURF=0.065396
FLOOR        =GROUND_FLOOR : SURF=507 : AREA=    79.134 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=508 : AREA=      6.49 : ADJACENT=4C5E46 : ADJ_SURF=554 : FRONT : GEOSURF=0.002676
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 417.826 : VOLUME= 348.189 : REFAREA= 79.134  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  9713C0  /  A i r n o d e  9713C0
*--------------------------------------------------------------------------------
ZONE 9713C0
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 9713C0
WALL         =EXT_WALL   : SURF=509 : AREA=    42.531 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.024287
WINDOW=EXT_WINDOW1 : SURF=515 : AREA=    93.869 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.053603
CEILING      =ADJ_CEILING : SURF=510 : AREA=     272.8 : ADJACENT=15-7 : ADJ_SURF=56 : FRONT
WALL         =ADJ_WALL   : SURF=511 : AREA=     38.72 : ADJACENT=3B070F : ADJ_SURF=492 : BACK : GEOSURF=0.022111
FLOOR        =GROUND_FLOOR : SURF=512 : AREA=     272.8 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=513 : AREA=     136.4 : ADJACENT=3E71F5 : ADJ_SURF=504 : BACK : GEOSURF=0.077888
WALL         =ADJ_WALL   : SURF=514 : AREA=     38.72 : ADJACENT=9CD5D4 : ADJ_SURF=449 : BACK : GEOSURF=0.022111
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 1440.38 : VOLUME= 1200.32 : REFAREA= 272.8   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  1DC84A  /  A i r n o d e  1DC84A
*--------------------------------------------------------------------------------
ZONE 1DC84A
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 1DC84A
WALL         =ADJ_WALL   : SURF=516 : AREA=     42.24 : ADJACENT=ECC329 : ADJ_SURF=534 : FRONT : GEOSURF=0.051614
WALL         =ADJ_WALL   : SURF=517 : AREA=      39.6 : ADJACENT=E67457 : ADJ_SURF=357 : BACK : GEOSURF=0.048387
WALL         =EXT_WALL   : SURF=518 : AREA=    13.213 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.016144
WINDOW=EXT_WINDOW1 : SURF=522 : AREA=    29.027 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.035468
WALL         =ADJ_WALL   : SURF=519 : AREA=      39.6 : ADJACENT=345CD1 : ADJ_SURF=562 : FRONT : GEOSURF=0.048387
FLOOR        =GROUND_FLOOR : SURF=520 : AREA=      86.4 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=521 : AREA=      86.4 : ADJACENT=23-4 : ADJ_SURF=173 : FRONT
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 456.192 : VOLUME= 380.16  : REFAREA= 86.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  ECC329  /  A i r n o d e  ECC329
*--------------------------------------------------------------------------------
ZONE ECC329
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE ECC329
WALL         =ADJ_WALL   : SURF=523 : AREA=     11.44 : ADJACENT=345CD1 : ADJ_SURF=563 : FRONT : GEOSURF=0.004717
WALL         =ADJ_WALL   : SURF=524 : AREA=     38.72 : ADJACENT=3A8E85 : ADJ_SURF=364 : BACK : GEOSURF=0.015964
CEILING      =ADJ_CEILING : SURF=525 : AREA=    79.134 : ADJACENT=23-9-1 : ADJ_SURF=228 : FRONT
WALL         =ADJ_WALL   : SURF=526 : AREA=     12.32 : ADJACENT=3A8E85 : ADJ_SURF=367 : BACK : GEOSURF=0.005079
WALL         =ADJ_WALL   : SURF=527 : AREA=     38.72 : ADJACENT=345CD1 : ADJ_SURF=559 : FRONT : GEOSURF=0.015964
WALL         =ADJ_WALL   : SURF=528 : AREA=      6.49 : ADJACENT=7B7229 : ADJ_SURF=458 : BACK : GEOSURF=0.002676
WALL         =ADJ_WALL   : SURF=529 : AREA=     63.36 : ADJACENT=E67457 : ADJ_SURF=362 : BACK : GEOSURF=0.026122
WALL         =ADJ_WALL   : SURF=530 : AREA=     32.23 : ADJACENT=1409BD : ADJ_SURF=404 : BACK : GEOSURF=0.013288
FLOOR        =GROUND_FLOOR : SURF=531 : AREA=    79.134 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=532 : AREA=     32.23 : ADJACENT=1409BD : ADJ_SURF=393 : BACK : GEOSURF=0.013288
WALL         =ADJ_WALL   : SURF=533 : AREA=    158.62 : ADJACENT=1409BD : ADJ_SURF=397 : BACK : GEOSURF=0.065396
WALL         =ADJ_WALL   : SURF=534 : AREA=     42.24 : ADJACENT=1DC84A : ADJ_SURF=516 : BACK : GEOSURF=0.017415
WALL         =ADJ_WALL   : SURF=535 : AREA=      6.49 : ADJACENT=7B7229 : ADJ_SURF=464 : BACK : GEOSURF=0.002676
WALL         =ADJ_WALL   : SURF=536 : AREA=     42.24 : ADJACENT=E22140 : ADJ_SURF=440 : BACK : GEOSURF=0.017415
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 417.826 : VOLUME= 348.188 : REFAREA= 79.134  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  C36A21  /  A i r n o d e  C36A21
*--------------------------------------------------------------------------------
ZONE C36A21
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C36A21
CEILING      =ADJ_CEILING : SURF=537 : AREA=     84.48 : ADJACENT=15-2 : ADJ_SURF=16 : FRONT
FLOOR        =GROUND_FLOOR : SURF=538 : AREA=     84.48 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=539 : AREA=     42.24 : ADJACENT=4C5E46 : ADJ_SURF=544 : FRONT : GEOSURF=0.052174
WALL         =ADJ_WALL   : SURF=540 : AREA=     38.72 : ADJACENT=B1120D : ADJ_SURF=409 : BACK : GEOSURF=0.047826
WALL         =EXT_WALL   : SURF=541 : AREA=    13.213 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.01632
WINDOW=EXT_WINDOW1 : SURF=543 : AREA=    29.027 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.035854
WALL         =ADJ_WALL   : SURF=542 : AREA=     38.72 : ADJACENT=DEA6AD : ADJ_SURF=385 : BACK : GEOSURF=0.047826
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 446.054 : VOLUME= 371.712 : REFAREA= 84.48   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  4C5E46  /  A i r n o d e  4C5E46
*--------------------------------------------------------------------------------
ZONE 4C5E46
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 4C5E46
WALL         =ADJ_WALL   : SURF=544 : AREA=     42.24 : ADJACENT=C36A21 : ADJ_SURF=539 : BACK : GEOSURF=0.018071
WALL         =ADJ_WALL   : SURF=545 : AREA=    158.62 : ADJACENT=A4BAEB : ADJ_SURF=351 : BACK : GEOSURF=0.067859
WALL         =ADJ_WALL   : SURF=546 : AREA=     12.32 : ADJACENT=B1120D : ADJ_SURF=406 : BACK : GEOSURF=0.005271
FLOOR        =GROUND_FLOOR : SURF=547 : AREA=    76.184 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=548 : AREA=     63.36 : ADJACENT=DEA6AD : ADJ_SURF=381 : BACK : GEOSURF=0.027106
WALL         =ADJ_WALL   : SURF=549 : AREA=      6.49 : ADJACENT=3E71F5 : ADJ_SURF=499 : BACK : GEOSURF=0.002776
WALL         =ADJ_WALL   : SURF=550 : AREA=     11.44 : ADJACENT=274473 : ADJ_SURF=322 : BACK : GEOSURF=0.004894
WALL         =ADJ_WALL   : SURF=551 : AREA=     34.32 : ADJACENT=B1120D : ADJ_SURF=410 : BACK : GEOSURF=0.014682
WALL         =ADJ_WALL   : SURF=552 : AREA=     27.83 : ADJACENT=A4BAEB : ADJ_SURF=355 : BACK : GEOSURF=0.011906
WALL         =ADJ_WALL   : SURF=553 : AREA=     42.24 : ADJACENT=BF08FD : ADJ_SURF=573 : FRONT : GEOSURF=0.018071
WALL         =ADJ_WALL   : SURF=554 : AREA=      6.49 : ADJACENT=3E71F5 : ADJ_SURF=508 : BACK : GEOSURF=0.002776
WALL         =ADJ_WALL   : SURF=555 : AREA=     34.32 : ADJACENT=274473 : ADJ_SURF=316 : BACK : GEOSURF=0.014682
WALL         =ADJ_WALL   : SURF=556 : AREA=     27.83 : ADJACENT=A4BAEB : ADJ_SURF=346 : BACK : GEOSURF=0.011906
CEILING      =ADJ_CEILING : SURF=557 : AREA=    76.184 : ADJACENT=15-9-1 : ADJ_SURF=81 : FRONT
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 402.25  : VOLUME= 335.208 : REFAREA= 76.184  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  345CD1  /  A i r n o d e  345CD1
*--------------------------------------------------------------------------------
ZONE 345CD1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 345CD1
FLOOR        =GROUND_FLOOR : SURF=558 : AREA=   156.575 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=559 : AREA=     38.72 : ADJACENT=ECC329 : ADJ_SURF=527 : BACK : GEOSURF=0.031502
WALL         =EXT_WALL   : SURF=560 : AREA=    12.537 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.010199
WINDOW=EXT_WINDOW1 : SURF=566 : AREA=    27.532 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.022399
WALL         =ADJ_WALL   : SURF=561 : AREA=    37.211 : ADJACENT=A0105C : ADJ_SURF=311 : BACK : GEOSURF=0.030274
WALL         =ADJ_WALL   : SURF=562 : AREA=      39.6 : ADJACENT=1DC84A : ADJ_SURF=519 : BACK : GEOSURF=0.032218
WALL         =ADJ_WALL   : SURF=563 : AREA=     11.44 : ADJACENT=ECC329 : ADJ_SURF=523 : BACK : GEOSURF=0.009307
WALL         =EXT_WALL   : SURF=564 : AREA=    24.593 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.020008
WINDOW=EXT_WINDOW1 : SURF=567 : AREA=    54.196 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.044093
CEILING      =ADJ_CEILING : SURF=565 : AREA=   156.575 : ADJACENT=23-5 : ADJ_SURF=180 : FRONT
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 826.714 : VOLUME= 688.928 : REFAREA= 156.575 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  BF08FD  /  A i r n o d e  BF08FD
*--------------------------------------------------------------------------------
ZONE BF08FD
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BF08FD
WALL         =EXT_WALL   : SURF=568 : AREA=    13.213 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.01632
WINDOW=EXT_WINDOW1 : SURF=574 : AREA=    29.027 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.035854
CEILING      =ADJ_CEILING : SURF=569 : AREA=     84.48 : ADJACENT=15-4 : ADJ_SURF=29 : FRONT
FLOOR        =GROUND_FLOOR : SURF=570 : AREA=     84.48 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=571 : AREA=     38.72 : ADJACENT=DEA6AD : ADJ_SURF=383 : BACK : GEOSURF=0.047826
WALL         =ADJ_WALL   : SURF=572 : AREA=     38.72 : ADJACENT=274473 : ADJ_SURF=317 : BACK : GEOSURF=0.047826
WALL         =ADJ_WALL   : SURF=573 : AREA=     42.24 : ADJACENT=4C5E46 : ADJ_SURF=553 : BACK : GEOSURF=0.052174
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 446.054 : VOLUME= 371.712 : REFAREA= 84.48   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  7B8D9C  /  A i r n o d e  7B8D9C
*--------------------------------------------------------------------------------
ZONE 7B8D9C
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 7B8D9C
WALL         =EXT_WALL   : SURF=575 : AREA=    14.583 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.012275
WINDOW=EXT_WINDOW1 : SURF=583 : AREA=    32.057 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.026984
WALL         =ADJ_WALL   : SURF=576 : AREA=      39.6 : ADJACENT=E17591 : ADJ_SURF=378 : BACK : GEOSURF=0.033335
WALL         =EXT_WALL   : SURF=577 : AREA=    22.529 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.018963
WINDOW=EXT_WINDOW1 : SURF=584 : AREA=    49.631 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.041777
WALL         =ADJ_WALL   : SURF=578 : AREA=     29.04 : ADJACENT=3A8E85 : ADJ_SURF=366 : BACK : GEOSURF=0.024444
FLOOR        =GROUND_FLOOR : SURF=579 : AREA=    144.24 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=580 : AREA=     32.56 : ADJACENT=7B7229 : ADJ_SURF=456 : BACK : GEOSURF=0.027407
WALL         =ADJ_WALL   : SURF=581 : AREA=      17.6 : ADJACENT=7B7229 : ADJ_SURF=461 : BACK : GEOSURF=0.014815
CEILING      =ADJ_CEILING : SURF=582 : AREA=    144.24 : ADJACENT=23-6 : ADJ_SURF=188 : FRONT
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 761.587 : VOLUME= 634.656 : REFAREA= 144.24  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  8264C2  /  A i r n o d e  8264C2
*--------------------------------------------------------------------------------
ZONE 8264C2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 8264C2
WALL         =ADJ_WALL   : SURF=585 : AREA=      17.6 : ADJACENT=2D6041 : ADJ_SURF=600 : FRONT : GEOSURF=0.01319
WALL         =EXT_WALL   : SURF=586 : AREA=    24.832 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.01861
WINDOW=EXT_WINDOW1 : SURF=593 : AREA=    54.726 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.041014
WALL         =ADJ_WALL   : SURF=587 : AREA=     38.72 : ADJACENT=8ABDB9 : ADJ_SURF=647 : FRONT : GEOSURF=0.029018
WALL         =EXT_WALL   : SURF=588 : AREA=    14.326 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.010737
WINDOW=EXT_WINDOW1 : SURF=594 : AREA=     31.49 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.0236
ROOF         =EXT_ROOF   : SURF=589 : AREA=   184.542 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=590 : AREA=    46.454 : ADJACENT=E35DCC : ADJ_SURF=834 : FRONT : GEOSURF=0.034813
WALL         =ADJ_WALL   : SURF=591 : AREA=     38.72 : ADJACENT=2D6041 : ADJ_SURF=603 : FRONT : GEOSURF=0.029018
FLOOR        =ADJ_CEILING : SURF=592 : AREA=   184.542 : ADJACENT=15-8 : ADJ_SURF=60 : BACK : GEOSURF=0.8
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 974.379 : VOLUME= 811.983 : REFAREA= 184.542 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  2D6041  /  A i r n o d e  2D6041
*--------------------------------------------------------------------------------
ZONE 2D6041
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 2D6041
WALL         =ADJ_WALL   : SURF=595 : AREA=      17.6 : ADJACENT=43DDD6 : ADJ_SURF=826 : FRONT : GEOSURF=0.007256
WALL         =ADJ_WALL   : SURF=596 : AREA=     32.23 : ADJACENT=BA8909 : ADJ_SURF=765 : FRONT : GEOSURF=0.013288
ROOF         =EXT_ROOF   : SURF=597 : AREA=    79.134 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=598 : AREA=      6.49 : ADJACENT=E6F3B8 : ADJ_SURF=633 : FRONT : GEOSURF=0.002676
WALL         =ADJ_WALL   : SURF=599 : AREA=     136.4 : ADJACENT=8ABDB9 : ADJ_SURF=644 : FRONT : GEOSURF=0.056236
WALL         =ADJ_WALL   : SURF=600 : AREA=      17.6 : ADJACENT=8264C2 : ADJ_SURF=585 : BACK : GEOSURF=0.007256
WALL         =ADJ_WALL   : SURF=601 : AREA=      6.49 : ADJACENT=E6F3B8 : ADJ_SURF=636 : FRONT : GEOSURF=0.002676
WALL         =ADJ_WALL   : SURF=602 : AREA=    158.62 : ADJACENT=BA8909 : ADJ_SURF=761 : FRONT : GEOSURF=0.065396
WALL         =ADJ_WALL   : SURF=603 : AREA=     38.72 : ADJACENT=8264C2 : ADJ_SURF=591 : BACK : GEOSURF=0.015964
FLOOR        =ADJ_CEILING : SURF=604 : AREA=    79.134 : ADJACENT=15-9-2 : ADJ_SURF=94 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=605 : AREA=     38.72 : ADJACENT=43DDD6 : ADJ_SURF=824 : FRONT : GEOSURF=0.015964
WALL         =ADJ_WALL   : SURF=606 : AREA=     32.23 : ADJACENT=BA8909 : ADJ_SURF=763 : FRONT : GEOSURF=0.013288
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 417.826 : VOLUME= 348.188 : REFAREA= 79.134  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  1EB297  /  A i r n o d e  1EB297
*--------------------------------------------------------------------------------
ZONE 1EB297
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 1EB297
WALL         =ADJ_WALL   : SURF=607 : AREA=      6.49 : ADJACENT=37ED16 : ADJ_SURF=875 : FRONT : GEOSURF=0.002676
WALL         =ADJ_WALL   : SURF=608 : AREA=    158.62 : ADJACENT=9A150C : ADJ_SURF=800 : FRONT : GEOSURF=0.065396
WALL         =ADJ_WALL   : SURF=609 : AREA=      6.49 : ADJACENT=37ED16 : ADJ_SURF=870 : FRONT : GEOSURF=0.002676
WALL         =ADJ_WALL   : SURF=610 : AREA=     42.24 : ADJACENT=32D08F : ADJ_SURF=677 : FRONT : GEOSURF=0.017415
WALL         =ADJ_WALL   : SURF=611 : AREA=     32.23 : ADJACENT=9A150C : ADJ_SURF=796 : FRONT : GEOSURF=0.013288
FLOOR        =ADJ_CEILING : SURF=612 : AREA=    79.134 : ADJACENT=23-9-1 : ADJ_SURF=223 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=613 : AREA=     12.32 : ADJACENT=826DAF : ADJ_SURF=724 : FRONT : GEOSURF=0.005079
WALL         =ADJ_WALL   : SURF=614 : AREA=     11.44 : ADJACENT=4BFCE7 : ADJ_SURF=654 : FRONT : GEOSURF=0.004717
WALL         =ADJ_WALL   : SURF=615 : AREA=     38.72 : ADJACENT=826DAF : ADJ_SURF=725 : FRONT : GEOSURF=0.015964
WALL         =ADJ_WALL   : SURF=616 : AREA=     38.72 : ADJACENT=4BFCE7 : ADJ_SURF=650 : FRONT : GEOSURF=0.015964
WALL         =ADJ_WALL   : SURF=617 : AREA=     63.36 : ADJACENT=AEB121 : ADJ_SURF=859 : FRONT : GEOSURF=0.026122
WALL         =ADJ_WALL   : SURF=618 : AREA=     32.23 : ADJACENT=9A150C : ADJ_SURF=811 : FRONT : GEOSURF=0.013288
WALL         =ADJ_WALL   : SURF=619 : AREA=     42.24 : ADJACENT=1818B0 : ADJ_SURF=787 : FRONT : GEOSURF=0.017415
ROOF         =EXT_ROOF   : SURF=620 : AREA=    79.134 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 417.826 : VOLUME= 348.188 : REFAREA= 79.134  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  537EEE  /  A i r n o d e  537EEE
*--------------------------------------------------------------------------------
ZONE 537EEE
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 537EEE
WALL         =ADJ_WALL   : SURF=621 : AREA=     38.72 : ADJACENT=DFD113 : ADJ_SURF=790 : FRONT : GEOSURF=0.047826
ROOF         =EXT_ROOF   : SURF=622 : AREA=     84.48 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF=623 : AREA=    13.213 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.01632
WINDOW=EXT_WINDOW1 : SURF=627 : AREA=    29.027 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.035854
WALL         =ADJ_WALL   : SURF=624 : AREA=     38.72 : ADJACENT=BBB1A9 : ADJ_SURF=821 : FRONT : GEOSURF=0.047826
FLOOR        =ADJ_CEILING : SURF=625 : AREA=     84.48 : ADJACENT=15-2 : ADJ_SURF=13 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=626 : AREA=     42.24 : ADJACENT=E6F3B8 : ADJ_SURF=634 : FRONT : GEOSURF=0.052174
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 446.054 : VOLUME= 371.712 : REFAREA= 84.48   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  E6F3B8  /  A i r n o d e  E6F3B8
*--------------------------------------------------------------------------------
ZONE E6F3B8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE E6F3B8
WALL         =ADJ_WALL   : SURF=628 : AREA=     27.83 : ADJACENT=B8037B : ADJ_SURF=852 : FRONT : GEOSURF=0.011906
WALL         =ADJ_WALL   : SURF=629 : AREA=     11.44 : ADJACENT=E35DCC : ADJ_SURF=840 : FRONT : GEOSURF=0.004894
WALL         =ADJ_WALL   : SURF=630 : AREA=     12.32 : ADJACENT=BBB1A9 : ADJ_SURF=817 : FRONT : GEOSURF=0.005271
FLOOR        =ADJ_CEILING : SURF=631 : AREA=    76.184 : ADJACENT=15-9-1 : ADJ_SURF=77 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=632 : AREA=    158.62 : ADJACENT=B8037B : ADJ_SURF=848 : FRONT : GEOSURF=0.067859
WALL         =ADJ_WALL   : SURF=633 : AREA=      6.49 : ADJACENT=2D6041 : ADJ_SURF=598 : BACK : GEOSURF=0.002776
WALL         =ADJ_WALL   : SURF=634 : AREA=     42.24 : ADJACENT=537EEE : ADJ_SURF=626 : BACK : GEOSURF=0.018071
WALL         =ADJ_WALL   : SURF=635 : AREA=     63.36 : ADJACENT=DFD113 : ADJ_SURF=794 : FRONT : GEOSURF=0.027106
WALL         =ADJ_WALL   : SURF=636 : AREA=      6.49 : ADJACENT=2D6041 : ADJ_SURF=601 : BACK : GEOSURF=0.002776
WALL         =ADJ_WALL   : SURF=637 : AREA=     27.83 : ADJACENT=B8037B : ADJ_SURF=856 : FRONT : GEOSURF=0.011906
WALL         =ADJ_WALL   : SURF=638 : AREA=     34.32 : ADJACENT=BBB1A9 : ADJ_SURF=820 : FRONT : GEOSURF=0.014682
WALL         =ADJ_WALL   : SURF=639 : AREA=     42.24 : ADJACENT=4071FA : ADJ_SURF=693 : FRONT : GEOSURF=0.018071
WALL         =ADJ_WALL   : SURF=640 : AREA=     34.32 : ADJACENT=E35DCC : ADJ_SURF=837 : FRONT : GEOSURF=0.014682
ROOF         =EXT_ROOF   : SURF=641 : AREA=    76.184 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 402.25  : VOLUME= 335.209 : REFAREA= 76.184  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  8ABDB9  /  A i r n o d e  8ABDB9
*--------------------------------------------------------------------------------
ZONE 8ABDB9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 8ABDB9
WALL         =EXT_WALL   : SURF=642 : AREA=    42.531 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.024287
WINDOW=EXT_WINDOW1 : SURF=648 : AREA=    93.869 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.053603
WALL         =ADJ_WALL   : SURF=643 : AREA=     38.72 : ADJACENT=43DDD6 : ADJ_SURF=828 : FRONT : GEOSURF=0.022111
WALL         =ADJ_WALL   : SURF=644 : AREA=     136.4 : ADJACENT=2D6041 : ADJ_SURF=599 : BACK : GEOSURF=0.077888
FLOOR        =ADJ_CEILING : SURF=645 : AREA=     272.8 : ADJACENT=15-7 : ADJ_SURF=54 : BACK : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF=646 : AREA=     272.8 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=647 : AREA=     38.72 : ADJACENT=8264C2 : ADJ_SURF=587 : BACK : GEOSURF=0.022111
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 1440.38 : VOLUME= 1200.32 : REFAREA= 272.8   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  4BFCE7  /  A i r n o d e  4BFCE7
*--------------------------------------------------------------------------------
ZONE 4BFCE7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 4BFCE7
FLOOR        =ADJ_CEILING : SURF=649 : AREA=   156.575 : ADJACENT=23-5 : ADJ_SURF=183 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=650 : AREA=     38.72 : ADJACENT=1EB297 : ADJ_SURF=616 : BACK : GEOSURF=0.031502
WALL         =ADJ_WALL   : SURF=651 : AREA=    37.211 : ADJACENT=DFCFF8 : ADJ_SURF=702 : FRONT : GEOSURF=0.030274
ROOF         =EXT_ROOF   : SURF=652 : AREA=   156.575 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=653 : AREA=      39.6 : ADJACENT=32D08F : ADJ_SURF=675 : FRONT : GEOSURF=0.032218
WALL         =ADJ_WALL   : SURF=654 : AREA=     11.44 : ADJACENT=1EB297 : ADJ_SURF=614 : BACK : GEOSURF=0.009307
WALL         =EXT_WALL   : SURF=655 : AREA=    24.593 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.020008
WINDOW=EXT_WINDOW1 : SURF=657 : AREA=    54.196 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.044093
WALL         =EXT_WALL   : SURF=656 : AREA=    12.537 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.010199
WINDOW=EXT_WINDOW1 : SURF=658 : AREA=    27.532 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.022399
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 826.714 : VOLUME= 688.928 : REFAREA= 156.575 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  6D2A03  /  A i r n o d e  6D2A03
*--------------------------------------------------------------------------------
ZONE 6D2A03
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 6D2A03
WALL         =ADJ_WALL   : SURF=659 : AREA=     25.08 : ADJACENT=36228F : ADJ_SURF=748 : FRONT : GEOSURF=0.010679
WALL         =ADJ_WALL   : SURF=660 : AREA=     26.07 : ADJACENT=37ED16 : ADJ_SURF=869 : FRONT : GEOSURF=0.011101
WALL         =ADJ_WALL   : SURF=661 : AREA=      13.2 : ADJACENT=36228F : ADJ_SURF=747 : FRONT : GEOSURF=0.005621
WALL         =ADJ_WALL   : SURF=662 : AREA=    158.62 : ADJACENT=37ED16 : ADJ_SURF=871 : FRONT : GEOSURF=0.06754
FLOOR        =ADJ_CEILING : SURF=663 : AREA=   175.976 : ADJACENT=23-12-2 : ADJ_SURF=282 : BACK : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF=664 : AREA=   175.976 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=665 : AREA=     73.15 : ADJACENT=9A150C : ADJ_SURF=810 : FRONT : GEOSURF=0.031148
WALL         =ADJ_WALL   : SURF=666 : AREA=     25.08 : ADJACENT=36228F : ADJ_SURF=755 : FRONT : GEOSURF=0.010679
WALL         =ADJ_WALL   : SURF=667 : AREA=     26.07 : ADJACENT=37ED16 : ADJ_SURF=868 : FRONT : GEOSURF=0.011101
WALL         =ADJ_WALL   : SURF=668 : AREA=     15.84 : ADJACENT=B1956F : ADJ_SURF=779 : FRONT : GEOSURF=0.006745
WALL         =ADJ_WALL   : SURF=669 : AREA=     25.08 : ADJACENT=B1956F : ADJ_SURF=781 : FRONT : GEOSURF=0.010679
WALL         =ADJ_WALL   : SURF=670 : AREA=     25.08 : ADJACENT=B1956F : ADJ_SURF=775 : FRONT : GEOSURF=0.010679
WALL         =ADJ_WALL   : SURF=671 : AREA=     14.52 : ADJACENT=9A150C : ADJ_SURF=803 : FRONT : GEOSURF=0.006183
WALL         =ADJ_WALL   : SURF=672 : AREA=     41.91 : ADJACENT=9A150C : ADJ_SURF=798 : FRONT : GEOSURF=0.017845
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 929.155 : VOLUME= 774.295 : REFAREA= 175.976 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  32D08F  /  A i r n o d e  32D08F
*--------------------------------------------------------------------------------
ZONE 32D08F
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 32D08F
ROOF         =EXT_ROOF   : SURF=673 : AREA=      86.4 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING : SURF=674 : AREA=      86.4 : ADJACENT=23-4 : ADJ_SURF=176 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=675 : AREA=      39.6 : ADJACENT=4BFCE7 : ADJ_SURF=653 : BACK : GEOSURF=0.048387
WALL         =ADJ_WALL   : SURF=676 : AREA=      39.6 : ADJACENT=AEB121 : ADJ_SURF=862 : FRONT : GEOSURF=0.048387
WALL         =ADJ_WALL   : SURF=677 : AREA=     42.24 : ADJACENT=1EB297 : ADJ_SURF=610 : BACK : GEOSURF=0.051614
WALL         =EXT_WALL   : SURF=678 : AREA=    13.213 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.016144
WINDOW=EXT_WINDOW1 : SURF=679 : AREA=    29.027 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.035468
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 456.192 : VOLUME= 380.16  : REFAREA= 86.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  10A5BC  /  A i r n o d e  10A5BC
*--------------------------------------------------------------------------------
ZONE 10A5BC
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 10A5BC
WALL         =ADJ_WALL   : SURF=680 : AREA=      17.6 : ADJACENT=37ED16 : ADJ_SURF=865 : FRONT : GEOSURF=0.014815
WALL         =EXT_WALL   : SURF=681 : AREA=    14.583 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.012275
WINDOW=EXT_WINDOW1 : SURF=688 : AREA=    32.057 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.026984
ROOF         =EXT_ROOF   : SURF=682 : AREA=    144.24 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=683 : AREA=     29.04 : ADJACENT=826DAF : ADJ_SURF=723 : FRONT : GEOSURF=0.024444
WALL         =ADJ_WALL   : SURF=684 : AREA=     32.56 : ADJACENT=37ED16 : ADJ_SURF=876 : FRONT : GEOSURF=0.027407
FLOOR        =ADJ_CEILING : SURF=685 : AREA=    144.24 : ADJACENT=23-6 : ADJ_SURF=190 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=686 : AREA=    22.529 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.018963
WINDOW=EXT_WINDOW1 : SURF=689 : AREA=    49.631 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.041777
WALL         =ADJ_WALL   : SURF=687 : AREA=      39.6 : ADJACENT=132D19 : ADJ_SURF=739 : FRONT : GEOSURF=0.033335
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 761.587 : VOLUME= 634.656 : REFAREA= 144.24  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  4071FA  /  A i r n o d e  4071FA
*--------------------------------------------------------------------------------
ZONE 4071FA
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 4071FA
WALL         =EXT_WALL   : SURF=690 : AREA=    13.213 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.01632
WINDOW=EXT_WINDOW1 : SURF=696 : AREA=    29.027 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.035854
WALL         =ADJ_WALL   : SURF=691 : AREA=     38.72 : ADJACENT=E35DCC : ADJ_SURF=836 : FRONT : GEOSURF=0.047826
WALL         =ADJ_WALL   : SURF=692 : AREA=     38.72 : ADJACENT=DFD113 : ADJ_SURF=791 : FRONT : GEOSURF=0.047826
WALL         =ADJ_WALL   : SURF=693 : AREA=     42.24 : ADJACENT=E6F3B8 : ADJ_SURF=639 : BACK : GEOSURF=0.052174
FLOOR        =ADJ_CEILING : SURF=694 : AREA=     84.48 : ADJACENT=15-4 : ADJ_SURF=27 : BACK : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF=695 : AREA=     84.48 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 446.054 : VOLUME= 371.712 : REFAREA= 84.48   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  DFCFF8  /  A i r n o d e  DFCFF8
*--------------------------------------------------------------------------------
ZONE DFCFF8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE DFCFF8
WALL         =EXT_WALL   : SURF=697 : AREA=    19.452 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.014883
WINDOW=EXT_WINDOW1 : SURF=705 : AREA=    42.826 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.032767
ROOF         =EXT_ROOF   : SURF=698 : AREA=   188.529 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING : SURF=699 : AREA=   188.529 : ADJACENT=23-8 : ADJ_SURF=211 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=700 : AREA=     17.16 : ADJACENT=37ED16 : ADJ_SURF=873 : FRONT : GEOSURF=0.013129
WALL         =EXT_WALL   : SURF=701 : AREA=    22.663 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.01734
WINDOW=EXT_WINDOW1 : SURF=706 : AREA=    49.929 : EXTERNAL : ORI=S_355_90 : FSKY=0.5 : GEOSURF=0.038201
WALL         =ADJ_WALL   : SURF=702 : AREA=    37.211 : ADJACENT=4BFCE7 : ADJ_SURF=651 : BACK : GEOSURF=0.02847
WALL         =ADJ_WALL   : SURF=703 : AREA=      39.6 : ADJACENT=132D19 : ADJ_SURF=742 : FRONT : GEOSURF=0.030298
WALL         =ADJ_WALL   : SURF=704 : AREA=     32.56 : ADJACENT=37ED16 : ADJ_SURF=866 : FRONT : GEOSURF=0.024912
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 995.435 : VOLUME= 829.529 : REFAREA= 188.529 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  B75B04  /  A i r n o d e  B75B04
*--------------------------------------------------------------------------------
ZONE B75B04
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B75B04
WALL         =ADJ_WALL   : SURF=707 : AREA=     26.84 : ADJACENT=B8037B : ADJ_SURF=844 : FRONT : GEOSURF=0.033152
WALL         =ADJ_WALL   : SURF=708 : AREA=      13.2 : ADJACENT=B8037B : ADJ_SURF=854 : FRONT : GEOSURF=0.016304
WALL         =ADJ_WALL   : SURF=709 : AREA=     12.76 : ADJACENT=BA8909 : ADJ_SURF=768 : FRONT : GEOSURF=0.015761
WALL         =ADJ_WALL   : SURF=710 : AREA=      2.42 : ADJACENT=BA8909 : ADJ_SURF=758 : FRONT : GEOSURF=0.002989
WALL         =ADJ_WALL   : SURF=711 : AREA=     27.94 : ADJACENT=BA8909 : ADJ_SURF=760 : FRONT : GEOSURF=0.034512
WALL         =ADJ_WALL   : SURF=712 : AREA=      6.38 : ADJACENT=BA8909 : ADJ_SURF=756 : FRONT : GEOSURF=0.00788
WALL         =ADJ_WALL   : SURF=713 : AREA=     10.56 : ADJACENT=BA8909 : ADJ_SURF=766 : FRONT : GEOSURF=0.013043
FLOOR        =ADJ_CEILING : SURF=714 : AREA=    50.035 : ADJACENT=15-11 : ADJ_SURF=112 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=715 : AREA=     26.84 : ADJACENT=B8037B : ADJ_SURF=855 : FRONT : GEOSURF=0.033152
ROOF         =EXT_ROOF   : SURF=716 : AREA=    50.035 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=717 : AREA=     23.98 : ADJACENT=BA8909 : ADJ_SURF=772 : FRONT : GEOSURF=0.02962
WALL         =ADJ_WALL   : SURF=718 : AREA=        11 : ADJACENT=BA8909 : ADJ_SURF=769 : FRONT : GEOSURF=0.013587
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 264.185 : VOLUME= 220.154 : REFAREA= 50.035  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  826DAF  /  A i r n o d e  826DAF
*--------------------------------------------------------------------------------
ZONE 826DAF
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 826DAF
WALL         =EXT_WALL   : SURF=719 : AREA=    24.447 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020427
WINDOW=EXT_WINDOW1 : SURF=727 : AREA=    53.873 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.045015
WALL         =EXT_WALL   : SURF=720 : AREA=    12.939 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.010811
WINDOW=EXT_WINDOW1 : SURF=728 : AREA=    28.421 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.023748
WALL         =ADJ_WALL   : SURF=721 : AREA=      39.6 : ADJACENT=1818B0 : ADJ_SURF=785 : FRONT : GEOSURF=0.033087
ROOF         =EXT_ROOF   : SURF=722 : AREA=    142.68 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=723 : AREA=     29.04 : ADJACENT=10A5BC : ADJ_SURF=683 : BACK : GEOSURF=0.024265
WALL         =ADJ_WALL   : SURF=724 : AREA=     12.32 : ADJACENT=1EB297 : ADJ_SURF=613 : BACK : GEOSURF=0.010294
WALL         =ADJ_WALL   : SURF=725 : AREA=     38.72 : ADJACENT=1EB297 : ADJ_SURF=615 : BACK : GEOSURF=0.032353
FLOOR        =ADJ_CEILING : SURF=726 : AREA=    142.68 : ADJACENT=23-1 : ADJ_SURF=154 : BACK : GEOSURF=0.8
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 753.35  : VOLUME= 627.792 : REFAREA= 142.68  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  885CCB  /  A i r n o d e  885CCB
*--------------------------------------------------------------------------------
ZONE 885CCB
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 885CCB
ROOF         =EXT_ROOF   : SURF=729 : AREA=     43.56 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=730 : AREA=     26.84 : ADJACENT=B8037B : ADJ_SURF=851 : FRONT : GEOSURF=0.03697
WALL         =ADJ_WALL   : SURF=731 : AREA=     14.52 : ADJACENT=B8037B : ADJ_SURF=853 : FRONT : GEOSURF=0.02
WALL         =ADJ_WALL   : SURF=732 : AREA=     14.52 : ADJACENT=BA8909 : ADJ_SURF=757 : FRONT : GEOSURF=0.02
WALL         =ADJ_WALL   : SURF=733 : AREA=     31.24 : ADJACENT=BA8909 : ADJ_SURF=762 : FRONT : GEOSURF=0.04303
WALL         =ADJ_WALL   : SURF=734 : AREA=     31.24 : ADJACENT=BA8909 : ADJ_SURF=764 : FRONT : GEOSURF=0.04303
FLOOR        =ADJ_CEILING : SURF=735 : AREA=     43.56 : ADJACENT=15-10 : ADJ_SURF=96 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=736 : AREA=     26.84 : ADJACENT=B8037B : ADJ_SURF=847 : FRONT : GEOSURF=0.03697
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 229.997 : VOLUME= 191.664 : REFAREA= 43.56   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  132D19  /  A i r n o d e  132D19
*--------------------------------------------------------------------------------
ZONE 132D19
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 132D19
ROOF         =EXT_ROOF   : SURF=737 : AREA=     279.9 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=738 : AREA=    136.84 : ADJACENT=37ED16 : ADJ_SURF=872 : FRONT : GEOSURF=0.077556
WALL         =ADJ_WALL   : SURF=739 : AREA=      39.6 : ADJACENT=10A5BC : ADJ_SURF=687 : BACK : GEOSURF=0.022444
WALL         =EXT_WALL   : SURF=740 : AREA=    42.668 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.024182
WINDOW=EXT_WINDOW1 : SURF=743 : AREA=    94.172 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.053374
FLOOR        =ADJ_CEILING : SURF=741 : AREA=     279.9 : ADJACENT=23-7 : ADJ_SURF=201 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=742 : AREA=      39.6 : ADJACENT=DFCFF8 : ADJ_SURF=703 : BACK : GEOSURF=0.022444
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 1477.87 : VOLUME= 1231.56 : REFAREA= 279.9   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  36228F  /  A i r n o d e  36228F
*--------------------------------------------------------------------------------
ZONE 36228F
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 36228F
WALL         =ADJ_WALL   : SURF=744 : AREA=     27.06 : ADJACENT=9A150C : ADJ_SURF=808 : FRONT : GEOSURF=0.034357
WALL         =ADJ_WALL   : SURF=745 : AREA=      5.06 : ADJACENT=9A150C : ADJ_SURF=809 : FRONT : GEOSURF=0.006425
FLOOR        =ADJ_CEILING : SURF=746 : AREA=    48.725 : ADJACENT=23-11 : ADJ_SURF=257 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=747 : AREA=      13.2 : ADJACENT=6D2A03 : ADJ_SURF=661 : BACK : GEOSURF=0.01676
WALL         =ADJ_WALL   : SURF=748 : AREA=     25.08 : ADJACENT=6D2A03 : ADJ_SURF=659 : BACK : GEOSURF=0.031844
WALL         =ADJ_WALL   : SURF=749 : AREA=       3.3 : ADJACENT=9A150C : ADJ_SURF=805 : FRONT : GEOSURF=0.00419
WALL         =ADJ_WALL   : SURF=750 : AREA=      25.3 : ADJACENT=9A150C : ADJ_SURF=806 : FRONT : GEOSURF=0.032123
WALL         =ADJ_WALL   : SURF=751 : AREA=     12.32 : ADJACENT=9A150C : ADJ_SURF=813 : FRONT : GEOSURF=0.015642
WALL         =ADJ_WALL   : SURF=752 : AREA=        11 : ADJACENT=9A150C : ADJ_SURF=799 : FRONT : GEOSURF=0.013966
WALL         =ADJ_WALL   : SURF=753 : AREA=     10.12 : ADJACENT=9A150C : ADJ_SURF=801 : FRONT : GEOSURF=0.012849
ROOF         =EXT_ROOF   : SURF=754 : AREA=    48.725 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=755 : AREA=     25.08 : ADJACENT=6D2A03 : ADJ_SURF=666 : BACK : GEOSURF=0.031844
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 257.268 : VOLUME= 214.39  : REFAREA= 48.725  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  BA8909  /  A i r n o d e  BA8909
*--------------------------------------------------------------------------------
ZONE BA8909
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BA8909
WALL         =ADJ_WALL   : SURF=756 : AREA=      6.38 : ADJACENT=B75B04 : ADJ_SURF=712 : BACK : GEOSURF=0.002426
WALL         =ADJ_WALL   : SURF=757 : AREA=     14.52 : ADJACENT=885CCB : ADJ_SURF=732 : BACK : GEOSURF=0.005521
WALL         =ADJ_WALL   : SURF=758 : AREA=      2.42 : ADJACENT=B75B04 : ADJ_SURF=710 : BACK : GEOSURF=0.00092
FLOOR        =ADJ_CEILING : SURF=759 : AREA=   208.901 : ADJACENT=15-12-2 : ADJ_SURF=142 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=760 : AREA=     27.94 : ADJACENT=B75B04 : ADJ_SURF=711 : BACK : GEOSURF=0.010623
WALL         =ADJ_WALL   : SURF=761 : AREA=    158.62 : ADJACENT=2D6041 : ADJ_SURF=602 : BACK : GEOSURF=0.060308
WALL         =ADJ_WALL   : SURF=762 : AREA=     31.24 : ADJACENT=885CCB : ADJ_SURF=733 : BACK : GEOSURF=0.011878
WALL         =ADJ_WALL   : SURF=763 : AREA=     32.23 : ADJACENT=2D6041 : ADJ_SURF=606 : BACK : GEOSURF=0.012254
WALL         =ADJ_WALL   : SURF=764 : AREA=     31.24 : ADJACENT=885CCB : ADJ_SURF=734 : BACK : GEOSURF=0.011878
WALL         =ADJ_WALL   : SURF=765 : AREA=     32.23 : ADJACENT=2D6041 : ADJ_SURF=596 : BACK : GEOSURF=0.012254
WALL         =ADJ_WALL   : SURF=766 : AREA=     10.56 : ADJACENT=B75B04 : ADJ_SURF=713 : BACK : GEOSURF=0.004015
WALL         =ADJ_WALL   : SURF=767 : AREA=     57.64 : ADJACENT=B8037B : ADJ_SURF=846 : FRONT : GEOSURF=0.021916
WALL         =ADJ_WALL   : SURF=768 : AREA=     12.76 : ADJACENT=B75B04 : ADJ_SURF=709 : BACK : GEOSURF=0.004852
WALL         =ADJ_WALL   : SURF=769 : AREA=        11 : ADJACENT=B75B04 : ADJ_SURF=718 : BACK : GEOSURF=0.004182
WALL         =ADJ_WALL   : SURF=770 : AREA=     31.35 : ADJACENT=B8037B : ADJ_SURF=850 : FRONT : GEOSURF=0.01192
ROOF         =EXT_ROOF   : SURF=771 : AREA=   208.901 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=772 : AREA=     23.98 : ADJACENT=B75B04 : ADJ_SURF=717 : BACK : GEOSURF=0.009118
WALL         =ADJ_WALL   : SURF=773 : AREA=     41.91 : ADJACENT=B8037B : ADJ_SURF=857 : FRONT : GEOSURF=0.015935
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 1103    : VOLUME= 919.166 : REFAREA= 208.901 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  B1956F  /  A i r n o d e  B1956F
*--------------------------------------------------------------------------------
ZONE B1956F
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B1956F
WALL         =ADJ_WALL   : SURF=774 : AREA=     31.24 : ADJACENT=9A150C : ADJ_SURF=797 : FRONT : GEOSURF=0.043293
WALL         =ADJ_WALL   : SURF=775 : AREA=     25.08 : ADJACENT=6D2A03 : ADJ_SURF=670 : BACK : GEOSURF=0.034756
ROOF         =EXT_ROOF   : SURF=776 : AREA=     46.08 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING : SURF=777 : AREA=     46.08 : ADJACENT=23-10 : ADJ_SURF=247 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=778 : AREA=     31.24 : ADJACENT=9A150C : ADJ_SURF=807 : FRONT : GEOSURF=0.043293
WALL         =ADJ_WALL   : SURF=779 : AREA=     15.84 : ADJACENT=6D2A03 : ADJ_SURF=668 : BACK : GEOSURF=0.021951
WALL         =ADJ_WALL   : SURF=780 : AREA=     15.84 : ADJACENT=9A150C : ADJ_SURF=802 : FRONT : GEOSURF=0.021951
WALL         =ADJ_WALL   : SURF=781 : AREA=     25.08 : ADJACENT=6D2A03 : ADJ_SURF=669 : BACK : GEOSURF=0.034756
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 243.302 : VOLUME= 202.752 : REFAREA= 46.08   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  1818B0  /  A i r n o d e  1818B0
*--------------------------------------------------------------------------------
ZONE 1818B0
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 1818B0
WALL         =ADJ_WALL   : SURF=782 : AREA=      39.6 : ADJACENT=AEB121 : ADJ_SURF=861 : FRONT : GEOSURF=0.048387
FLOOR        =ADJ_CEILING : SURF=783 : AREA=      86.4 : ADJACENT=23-2 : ADJ_SURF=162 : BACK : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF=784 : AREA=      86.4 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=785 : AREA=      39.6 : ADJACENT=826DAF : ADJ_SURF=721 : BACK : GEOSURF=0.048387
WALL         =EXT_WALL   : SURF=786 : AREA=    13.213 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.016144
WINDOW=EXT_WINDOW1 : SURF=788 : AREA=    29.027 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.035468
WALL         =ADJ_WALL   : SURF=787 : AREA=     42.24 : ADJACENT=1EB297 : ADJ_SURF=619 : BACK : GEOSURF=0.051614
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 456.192 : VOLUME= 380.16  : REFAREA= 86.4    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  DFD113  /  A i r n o d e  DFD113
*--------------------------------------------------------------------------------
ZONE DFD113
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE DFD113
ROOF         =EXT_ROOF   : SURF=789 : AREA=    126.72 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=790 : AREA=     38.72 : ADJACENT=537EEE : ADJ_SURF=621 : BACK : GEOSURF=0.037931
WALL         =ADJ_WALL   : SURF=791 : AREA=     38.72 : ADJACENT=4071FA : ADJ_SURF=692 : BACK : GEOSURF=0.037931
FLOOR        =ADJ_CEILING : SURF=792 : AREA=    126.72 : ADJACENT=15-3 : ADJ_SURF=23 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=793 : AREA=    19.789 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.019385
WINDOW=EXT_WINDOW1 : SURF=795 : AREA=    43.571 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.042684
WALL         =ADJ_WALL   : SURF=794 : AREA=     63.36 : ADJACENT=E6F3B8 : ADJ_SURF=635 : BACK : GEOSURF=0.062069
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 669.082 : VOLUME= 557.568 : REFAREA= 126.72  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  9A150C  /  A i r n o d e  9A150C
*--------------------------------------------------------------------------------
ZONE 9A150C
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 9A150C
WALL         =ADJ_WALL   : SURF=796 : AREA=     32.23 : ADJACENT=1EB297 : ADJ_SURF=611 : BACK : GEOSURF=0.012275
WALL         =ADJ_WALL   : SURF=797 : AREA=     31.24 : ADJACENT=B1956F : ADJ_SURF=774 : BACK : GEOSURF=0.011898
WALL         =ADJ_WALL   : SURF=798 : AREA=     41.91 : ADJACENT=6D2A03 : ADJ_SURF=672 : BACK : GEOSURF=0.015961
WALL         =ADJ_WALL   : SURF=799 : AREA=        11 : ADJACENT=36228F : ADJ_SURF=752 : BACK : GEOSURF=0.004189
WALL         =ADJ_WALL   : SURF=800 : AREA=    158.62 : ADJACENT=1EB297 : ADJ_SURF=608 : BACK : GEOSURF=0.06041
WALL         =ADJ_WALL   : SURF=801 : AREA=     10.12 : ADJACENT=36228F : ADJ_SURF=753 : BACK : GEOSURF=0.003854
WALL         =ADJ_WALL   : SURF=802 : AREA=     15.84 : ADJACENT=B1956F : ADJ_SURF=780 : BACK : GEOSURF=0.006033
WALL         =ADJ_WALL   : SURF=803 : AREA=     14.52 : ADJACENT=6D2A03 : ADJ_SURF=671 : BACK : GEOSURF=0.00553
ROOF         =EXT_ROOF   : SURF=804 : AREA=   206.881 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=805 : AREA=       3.3 : ADJACENT=36228F : ADJ_SURF=749 : BACK : GEOSURF=0.001257
WALL         =ADJ_WALL   : SURF=806 : AREA=      25.3 : ADJACENT=36228F : ADJ_SURF=750 : BACK : GEOSURF=0.009636
WALL         =ADJ_WALL   : SURF=807 : AREA=     31.24 : ADJACENT=B1956F : ADJ_SURF=778 : BACK : GEOSURF=0.011898
WALL         =ADJ_WALL   : SURF=808 : AREA=     27.06 : ADJACENT=36228F : ADJ_SURF=744 : BACK : GEOSURF=0.010306
WALL         =ADJ_WALL   : SURF=809 : AREA=      5.06 : ADJACENT=36228F : ADJ_SURF=745 : BACK : GEOSURF=0.001927
WALL         =ADJ_WALL   : SURF=810 : AREA=     73.15 : ADJACENT=6D2A03 : ADJ_SURF=665 : BACK : GEOSURF=0.027859
WALL         =ADJ_WALL   : SURF=811 : AREA=     32.23 : ADJACENT=1EB297 : ADJ_SURF=618 : BACK : GEOSURF=0.012275
FLOOR        =ADJ_CEILING : SURF=812 : AREA=   206.881 : ADJACENT=23-12-1 : ADJ_SURF=262 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=813 : AREA=     12.32 : ADJACENT=36228F : ADJ_SURF=751 : BACK : GEOSURF=0.004692
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 1092.33 : VOLUME= 910.278 : REFAREA= 206.881 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  BBB1A9  /  A i r n o d e  BBB1A9
*--------------------------------------------------------------------------------
ZONE BBB1A9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BBB1A9
WALL         =ADJ_WALL   : SURF=814 : AREA=     29.04 : ADJACENT=43DDD6 : ADJ_SURF=827 : FRONT : GEOSURF=0.025385
WALL         =EXT_WALL   : SURF=815 : AREA=    22.803 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.019932
WINDOW=EXT_WINDOW1 : SURF=822 : AREA=    50.237 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.043914
ROOF         =EXT_ROOF   : SURF=816 : AREA=     134.2 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=817 : AREA=     12.32 : ADJACENT=E6F3B8 : ADJ_SURF=630 : BACK : GEOSURF=0.010769
WALL         =EXT_WALL   : SURF=818 : AREA=    12.939 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.01131
WINDOW=EXT_WINDOW1 : SURF=823 : AREA=    28.421 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.024844
FLOOR        =ADJ_CEILING : SURF=819 : AREA=     134.2 : ADJACENT=15-1 : ADJ_SURF=6 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=820 : AREA=     34.32 : ADJACENT=E6F3B8 : ADJ_SURF=638 : BACK : GEOSURF=0.03
WALL         =ADJ_WALL   : SURF=821 : AREA=     38.72 : ADJACENT=537EEE : ADJ_SURF=624 : BACK : GEOSURF=0.033846
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 708.576 : VOLUME= 590.48  : REFAREA= 134.2   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  43DDD6  /  A i r n o d e  43DDD6
*--------------------------------------------------------------------------------
ZONE 43DDD6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 43DDD6
WALL         =ADJ_WALL   : SURF=824 : AREA=     38.72 : ADJACENT=2D6041 : ADJ_SURF=605 : BACK : GEOSURF=0.031206
WALL         =EXT_WALL   : SURF=825 : AREA=    24.173 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.019481
WINDOW=EXT_WINDOW1 : SURF=832 : AREA=    53.267 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.04293
WALL         =ADJ_WALL   : SURF=826 : AREA=      17.6 : ADJACENT=2D6041 : ADJ_SURF=595 : BACK : GEOSURF=0.014184
WALL         =ADJ_WALL   : SURF=827 : AREA=     29.04 : ADJACENT=BBB1A9 : ADJ_SURF=814 : BACK : GEOSURF=0.023404
WALL         =ADJ_WALL   : SURF=828 : AREA=     38.72 : ADJACENT=8ABDB9 : ADJ_SURF=643 : BACK : GEOSURF=0.031206
WALL         =EXT_WALL   : SURF=829 : AREA=    14.583 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.011753
WINDOW=EXT_WINDOW1 : SURF=833 : AREA=    32.057 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.025836
ROOF         =EXT_ROOF   : SURF=830 : AREA=    151.36 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING : SURF=831 : AREA=    151.36 : ADJACENT=15-6 : ADJ_SURF=44 : BACK : GEOSURF=0.8
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 799.181 : VOLUME= 665.984 : REFAREA= 151.36  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  E35DCC  /  A i r n o d e  E35DCC
*--------------------------------------------------------------------------------
ZONE E35DCC
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE E35DCC
WALL         =ADJ_WALL   : SURF=834 : AREA=    46.454 : ADJACENT=8264C2 : ADJ_SURF=590 : BACK : GEOSURF=0.033056
ROOF         =EXT_ROOF   : SURF=835 : AREA=   230.586 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=836 : AREA=     38.72 : ADJACENT=4071FA : ADJ_SURF=691 : BACK : GEOSURF=0.027552
WALL         =ADJ_WALL   : SURF=837 : AREA=     34.32 : ADJACENT=E6F3B8 : ADJ_SURF=640 : BACK : GEOSURF=0.024421
WALL         =EXT_WALL   : SURF=838 : AREA=    23.425 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.016668
WINDOW=EXT_WINDOW1 : SURF=842 : AREA=    51.613 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.036727
FLOOR        =ADJ_CEILING : SURF=839 : AREA=   230.586 : ADJACENT=15-5 : ADJ_SURF=37 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=840 : AREA=     11.44 : ADJACENT=E6F3B8 : ADJ_SURF=629 : BACK : GEOSURF=0.00814
WALL         =EXT_WALL   : SURF=841 : AREA=    23.443 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.016681
WINDOW=EXT_WINDOW1 : SURF=843 : AREA=    51.653 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036755
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 1217.5  : VOLUME= 1014.58 : REFAREA= 230.586 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  B8037B  /  A i r n o d e  B8037B
*--------------------------------------------------------------------------------
ZONE B8037B
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B8037B
WALL         =ADJ_WALL   : SURF=844 : AREA=     26.84 : ADJACENT=B75B04 : ADJ_SURF=707 : BACK : GEOSURF=0.011177
FLOOR        =ADJ_CEILING : SURF=845 : AREA=   189.586 : ADJACENT=15-12-1 : ADJ_SURF=118 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=846 : AREA=     57.64 : ADJACENT=BA8909 : ADJ_SURF=767 : BACK : GEOSURF=0.024004
WALL         =ADJ_WALL   : SURF=847 : AREA=     26.84 : ADJACENT=885CCB : ADJ_SURF=736 : BACK : GEOSURF=0.011177
WALL         =ADJ_WALL   : SURF=848 : AREA=    158.62 : ADJACENT=E6F3B8 : ADJ_SURF=632 : BACK : GEOSURF=0.066056
ROOF         =EXT_ROOF   : SURF=849 : AREA=   189.586 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=850 : AREA=     31.35 : ADJACENT=BA8909 : ADJ_SURF=770 : BACK : GEOSURF=0.013055
WALL         =ADJ_WALL   : SURF=851 : AREA=     26.84 : ADJACENT=885CCB : ADJ_SURF=730 : BACK : GEOSURF=0.011177
WALL         =ADJ_WALL   : SURF=852 : AREA=     27.83 : ADJACENT=E6F3B8 : ADJ_SURF=628 : BACK : GEOSURF=0.01159
WALL         =ADJ_WALL   : SURF=853 : AREA=     14.52 : ADJACENT=885CCB : ADJ_SURF=731 : BACK : GEOSURF=0.006047
WALL         =ADJ_WALL   : SURF=854 : AREA=      13.2 : ADJACENT=B75B04 : ADJ_SURF=708 : BACK : GEOSURF=0.005497
WALL         =ADJ_WALL   : SURF=855 : AREA=     26.84 : ADJACENT=B75B04 : ADJ_SURF=715 : BACK : GEOSURF=0.011177
WALL         =ADJ_WALL   : SURF=856 : AREA=     27.83 : ADJACENT=E6F3B8 : ADJ_SURF=637 : BACK : GEOSURF=0.01159
WALL         =ADJ_WALL   : SURF=857 : AREA=     41.91 : ADJACENT=BA8909 : ADJ_SURF=773 : BACK : GEOSURF=0.017453
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 1001.02 : VOLUME= 834.18  : REFAREA= 189.586 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  AEB121  /  A i r n o d e  AEB121
*--------------------------------------------------------------------------------
ZONE AEB121
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE AEB121
WALL         =EXT_WALL   : SURF=858 : AREA=    19.789 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.01922
WINDOW=EXT_WINDOW1 : SURF=864 : AREA=    43.571 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.042319
WALL         =ADJ_WALL   : SURF=859 : AREA=     63.36 : ADJACENT=1EB297 : ADJ_SURF=617 : BACK : GEOSURF=0.061537
ROOF         =EXT_ROOF   : SURF=860 : AREA=     129.6 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=861 : AREA=      39.6 : ADJACENT=1818B0 : ADJ_SURF=782 : BACK : GEOSURF=0.038462
WALL         =ADJ_WALL   : SURF=862 : AREA=      39.6 : ADJACENT=32D08F : ADJ_SURF=676 : BACK : GEOSURF=0.038462
FLOOR        =ADJ_CEILING : SURF=863 : AREA=     129.6 : ADJACENT=23-3 : ADJ_SURF=169 : BACK : GEOSURF=0.8
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 684.288 : VOLUME= 570.24  : REFAREA= 129.6   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  37ED16  /  A i r n o d e  37ED16
*--------------------------------------------------------------------------------
ZONE 37ED16
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE 37ED16
WALL         =ADJ_WALL   : SURF=865 : AREA=      17.6 : ADJACENT=10A5BC : ADJ_SURF=680 : BACK : GEOSURF=0.007645
WALL         =ADJ_WALL   : SURF=866 : AREA=     32.56 : ADJACENT=DFCFF8 : ADJ_SURF=704 : BACK : GEOSURF=0.014142
ROOF         =EXT_ROOF   : SURF=867 : AREA=    75.004 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=868 : AREA=     26.07 : ADJACENT=6D2A03 : ADJ_SURF=667 : BACK : GEOSURF=0.011323
WALL         =ADJ_WALL   : SURF=869 : AREA=     26.07 : ADJACENT=6D2A03 : ADJ_SURF=660 : BACK : GEOSURF=0.011323
WALL         =ADJ_WALL   : SURF=870 : AREA=      6.49 : ADJACENT=1EB297 : ADJ_SURF=609 : BACK : GEOSURF=0.002819
WALL         =ADJ_WALL   : SURF=871 : AREA=    158.62 : ADJACENT=6D2A03 : ADJ_SURF=662 : BACK : GEOSURF=0.068898
WALL         =ADJ_WALL   : SURF=872 : AREA=    136.84 : ADJACENT=132D19 : ADJ_SURF=738 : BACK : GEOSURF=0.059436
WALL         =ADJ_WALL   : SURF=873 : AREA=     17.16 : ADJACENT=DFCFF8 : ADJ_SURF=700 : BACK : GEOSURF=0.007453
FLOOR        =ADJ_CEILING : SURF=874 : AREA=    75.004 : ADJACENT=23-9-2 : ADJ_SURF=231 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=875 : AREA=      6.49 : ADJACENT=1EB297 : ADJ_SURF=607 : BACK : GEOSURF=0.002819
WALL         =ADJ_WALL   : SURF=876 : AREA=     32.56 : ADJACENT=10A5BC : ADJ_SURF=684 : BACK : GEOSURF=0.014142
 REGIME
 COOLING     = COOL001
 CAPACITANCE = 396.02  : VOLUME= 330.017 : REFAREA= 75.004  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = 15-1 15-2 15-3 15-4 15-5 15-6 15-7 15-8 15-10 15-11 23-1 23-2 23-3 23-4 23-5 23-6 23-7 23-8 23-10 23-11 
 NTYPES =   1 : TAIR - air temperature of airnode
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
 AIRNODES = 15-1 15-2 15-3 15-4 15-5 15-6 15-7 15-8 15-10 15-11 23-1 23-2 23-3 23-4 23-5 23-6 23-7 23-8 23-10 23-11 
 NTYPES =   9 : RELHUM - relativ humidity of airnode air
 AIRNODES = 15-1 
 NTYPES =  28 : SCHEDULE = WORKDAY,  : - - values of all schedules
 AIRNODES = 15-1 
 NTYPES =  28 : SCHEDULE = USE,  : - - values of all schedules
 AIRNODES = 15-1 
 NTYPES =  28 : SCHEDULE = USE_COPY_zhoumoguan, USE_COPY_zhoumokai,  : - - values of all schedules
*--------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : 2-WSV_#3_Ar90
Window ID   : 201
Tilt        : 90.0
Glazings    : 2
Frame       :  3 Wood                  2.270
Spacer      :  2 Class2                0.068   1.550  -0.143
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Ar90/Air1 16.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.504 0.507 0.499 0.489 0.475 0.449 0.392 0.284 0.130 0.000 0.418
Abs1  0.171 0.172 0.174 0.178 0.184 0.191 0.197 0.199 0.184 0.000 0.185
Abs2  0.094 0.095 0.103 0.108 0.109 0.112 0.121 0.125 0.086 0.000 0.109
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.230 0.226 0.224 0.225 0.231 0.248 0.290 0.391 0.600 1.000 0.279
Rbsol 0.232 0.226 0.224 0.226 0.237 0.256 0.294 0.382 0.582 0.999 0.280
Tvis  0.717 0.721 0.711 0.697 0.678 0.641 0.559 0.405 0.186 0.000 0.596
Rfvis 0.133 0.127 0.126 0.130 0.142 0.169 0.229 0.365 0.620 1.000 0.207
Rbvis 0.131 0.124 0.121 0.124 0.136 0.160 0.208 0.313 0.540 0.999 0.189
SHGC  0.620   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.780
Layer ID#         7199    37003        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.837    0.037        0        0        0        0
Emis B           0.837    0.837        0        0        0        0
Thickness(mm)      6.0      6.0        0        0        0        0
Cond(W/m2-K     ) 166.7    166.7        0        0        0        0
Spectral File  ip_fl_6.ipe 37003_IP_ipl         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
0        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
783        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
783        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : GU_SunGuard_SN_40/23_#2#5_Ar90
Window ID   : 3504
Tilt        : 90.0
Glazings    : 3
Frame       :  3 Wood                  2.270
Spacer      :  2 Class2                0.068   1.550  -0.143
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Ar90/Air1 12.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001
2 Ar90/Air1 12.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.175 0.176 0.171 0.166 0.159 0.147 0.121 0.078 0.030 0.000 0.136
Abs1  0.428 0.432 0.436 0.437 0.435 0.432 0.429 0.409 0.307 0.001 0.419
Abs2  0.012 0.012 0.012 0.012 0.013 0.013 0.013 0.013 0.011 0.000 0.013
Abs3  0.021 0.021 0.024 0.025 0.026 0.026 0.029 0.028 0.017 0.000 0.025
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.364 0.358 0.357 0.359 0.367 0.381 0.407 0.472 0.636 0.999 0.397
Rbsol 0.419 0.413 0.406 0.404 0.409 0.420 0.437 0.488 0.636 0.999 0.433
Tvis  0.289 0.292 0.284 0.275 0.264 0.244 0.201 0.129 0.049 0.000 0.226
Rfvis 0.201 0.194 0.191 0.194 0.205 0.223 0.257 0.341 0.546 0.999 0.246
Rbvis 0.319 0.310 0.302 0.300 0.308 0.324 0.348 0.412 0.585 0.999 0.340
SHGC  0.210   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.360
Layer ID#        33020    33000    33010        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.860    0.860    0.030        0        0        0
Emis B           0.010    0.860    0.860        0        0        0
Thickness(mm)      6.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 166.7    250.0    250.0        0        0        0
Spectral File 33020_GU_SN4 33000_GU_Flo 33010_GU_Cli         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   0.00  0.00  0.00  0.67 0.67  0.70 0.70  0.72 0.72  0.73 0.73
0        6.71   0.00  0.00  0.00  0.67 0.67  0.70 0.70  0.72 0.72  0.73 0.73
783        0.00   0.00  0.00  0.00  0.67 0.67  0.70 0.70  0.72 0.72  0.73 0.73
783        6.71   0.00  0.00  0.00  0.67 0.67  0.70 0.70  0.72 0.72  0.73 0.73
BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : GU_Solar_Neutral_70_Ar90
Window ID   : 3416
Tilt        : 90.0
Glazings    : 2
Frame       :  3 Wood                  2.270
Spacer      :  2 Class2                0.068   1.550  -0.143
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Ar90/Air1 16.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.607 0.607 0.602 0.596 0.587 0.563 0.505 0.384 0.191 0.000 0.522
Abs1  0.083 0.084 0.087 0.089 0.089 0.091 0.097 0.105 0.093 0.000 0.091
Abs2  0.056 0.057 0.057 0.059 0.061 0.062 0.062 0.056 0.043 0.000 0.058
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.253 0.252 0.253 0.256 0.263 0.284 0.337 0.455 0.672 1.000 0.318
Rbsol 0.249 0.248 0.249 0.251 0.257 0.276 0.327 0.442 0.651 1.000 0.310
Tvis  0.618 0.618 0.614 0.609 0.600 0.578 0.522 0.401 0.206 0.000 0.536
Rfvis 0.314 0.314 0.315 0.317 0.324 0.344 0.393 0.504 0.705 1.000 0.375
Rbvis 0.310 0.310 0.310 0.312 0.319 0.337 0.386 0.498 0.699 1.000 0.369
SHGC  0.640   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.650
Layer ID#        33034    33000        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.860    0.860        0        0        0        0
Emis B           0.860    0.860        0        0        0        0
Thickness(mm)      6.0      4.0        0        0        0        0
Cond(W/m2-K     ) 166.7    250.0        0        0        0        0
Spectral File 33034_GU_Sol 33000_GU_Flo         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   0.00  0.00  0.00  2.58 2.58  2.72 2.72  2.82 2.82  2.90 2.90
0        6.71   0.00  0.00  0.00  2.58 2.58  2.72 2.72  2.82 2.82  2.90 2.90
783        0.00   0.00  0.00  0.00  2.58 2.58  2.72 2.72  2.82 2.82  2.90 2.90
783        6.71   0.00  0.00  0.00  2.58 2.58  2.72 2.72  2.82 2.82  2.90 2.90
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
   201   2-WSV_#3_Ar90                            6/16/6           1.1  0.62  0.504  0.23  0.78
  3504   GU_SunGuard_SN_40/23_#2#5_Ar90           6/12/4/12/4      0.72  0.21  0.175  0.364  0.36
  3416   GU_Solar_Neutral_70_Ar90                 6/16/4           2.82  0.64  0.607  0.253  0.65
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 8.800000000000 50.667114767739 8.800000000000
vertex 2 8.800000000000 50.667114767739 4.400000000000
vertex 3 8.800000000000 53.467114767739 4.400000000000
vertex 4 8.800000000000 53.467114767739 8.800000000000
vertex 5 16.600000000000 60.067114767739 8.800000000000
vertex 6 16.600000000000 60.067114767739 4.400000000000
vertex 7 0.000000000000 60.067114767739 4.400000000000
vertex 8 0.000000000000 60.067114767739 8.800000000000
vertex 9 16.590000000000 60.067114767739 7.440000000000
vertex 10 16.590000000000 60.067114767739 4.410000000000
vertex 11 0.010000000000 60.067114767739 4.410000000000
vertex 12 0.010000000000 60.067114767739 7.440000000000
vertex 13 0.000000000000 50.667114767739 8.800000000000
vertex 14 0.000000000000 50.667114767739 4.400000000000
vertex 15 16.600000000000 53.467114767739 4.400000000000
vertex 16 16.600000000000 53.467114767739 8.800000000000
vertex 17 0.000000000000 60.057114767739 7.440000000000
vertex 18 0.000000000000 60.057114767739 4.410000000000
vertex 19 0.000000000000 50.677114767739 4.410000000000
vertex 20 0.000000000000 50.677114767739 7.440000000000
vertex 21 0.000000000000 41.067114767739 8.800000000000
vertex 22 0.000000000000 41.067114767739 4.400000000000
vertex 23 8.800000000000 41.067114767739 4.400000000000
vertex 24 8.800000000000 41.067114767739 8.800000000000
vertex 25 0.000000000000 50.657114767739 7.440000000000
vertex 26 0.000000000000 50.657114767739 4.410000000000
vertex 27 0.000000000000 41.077114767739 4.410000000000
vertex 28 0.000000000000 41.077114767739 7.440000000000
vertex 29 8.800000000000 26.667114767740 8.800000000000
vertex 30 8.800000000000 26.667114767740 4.400000000000
vertex 31 0.000000000000 26.667114767740 4.400000000000
vertex 32 0.000000000000 26.667114767740 8.800000000000
vertex 33 0.000000000000 41.057114767739 7.440000000000
vertex 34 0.000000000000 41.057114767739 4.410000000000
vertex 35 0.000000000000 26.677114767740 4.410000000000
vertex 36 0.000000000000 26.677114767740 7.440000000000
vertex 37 8.800000000000 17.067114767740 8.800000000000
vertex 38 8.800000000000 17.067114767740 4.400000000000
vertex 39 0.000000000000 17.067114767740 8.800000000000
vertex 40 0.000000000000 17.067114767740 4.400000000000
vertex 41 0.000000000000 26.657114767740 7.440000000000
vertex 42 0.000000000000 26.657114767740 4.410000000000
vertex 43 0.000000000000 17.077114767740 4.410000000000
vertex 44 0.000000000000 17.077114767740 7.440000000000
vertex 45 0.000000000000 0.000000000000 4.400000000000
vertex 46 0.000000000000 0.000000000000 8.800000000000
vertex 47 0.000000000000 17.057114767740 7.440000000000
vertex 48 0.000000000000 17.057114767740 4.410000000000
vertex 49 0.000000000000 0.010000000000 4.410000000000
vertex 50 0.000000000000 0.010000000000 7.440000000000
vertex 51 16.600000000000 3.909365608770 8.800000000000
vertex 52 16.600000000000 3.909365608770 4.400000000000
vertex 53 16.600000000000 14.467114767740 4.400000000000
vertex 54 16.600000000000 14.467114767740 8.800000000000
vertex 55 8.800000000000 14.467114767740 4.400000000000
vertex 56 8.800000000000 14.467114767740 8.800000000000
vertex 57 0.009733716120 0.002292328617 7.440000000000
vertex 58 0.009733716120 0.002292328617 4.410000000000
vertex 59 16.590266283880 3.907073280153 4.410000000000
vertex 60 16.590266283880 3.907073280153 7.440000000000
vertex 61 16.600000000000 53.467114767738 8.800000000000
vertex 62 16.600000000000 53.467114767738 4.400000000000
vertex 63 25.400000000000 53.467114767738 4.400000000000
vertex 64 25.400000000000 53.467114767738 8.800000000000
vertex 65 25.400000000000 49.467114767738 4.400000000000
vertex 66 25.400000000000 49.467114767738 8.800000000000
vertex 67 34.200000000000 49.467114767738 8.800000000000
vertex 68 34.200000000000 60.067114767739 8.800000000000
vertex 69 34.200000000000 49.467114767738 4.400000000000
vertex 70 34.200000000000 60.067114767739 4.400000000000
vertex 71 34.200000000000 49.477114767738 7.440000000000
vertex 72 34.200000000000 49.477114767738 4.410000000000
vertex 73 34.200000000000 60.057114767739 4.410000000000
vertex 74 34.200000000000 60.057114767739 7.440000000000
vertex 75 34.190000000000 60.067114767739 7.440000000000
vertex 76 34.190000000000 60.067114767739 4.410000000000
vertex 77 16.610000000000 60.067114767739 4.410000000000
vertex 78 16.610000000000 60.067114767739 7.440000000000
vertex 79 25.400000000000 18.467114767738 4.400000000000
vertex 80 25.400000000000 18.467114767738 8.800000000000
vertex 81 34.200000000001 18.467114767738 8.800000000000
vertex 82 34.200000000001 18.467114767738 4.400000000000
vertex 83 34.200000000002 18.477114767738 7.440000000000
vertex 84 34.200000000002 18.477114767738 4.410000000000
vertex 85 34.200000000002 49.457114767738 4.410000000000
vertex 86 34.200000000002 49.457114767738 7.440000000000
vertex 87 16.600000000000 14.467114767738 8.800000000000
vertex 88 34.200000000001 8.054235169875 8.800000000000
vertex 89 25.400000000001 14.467114767738 8.800000000000
vertex 90 34.200000000001 8.054235169875 4.400000000000
vertex 91 16.600000000000 14.467114767738 4.400000000000
vertex 92 25.400000000001 14.467114767738 4.400000000000
vertex 93 16.609733716120 3.911657937386 7.440000000000
vertex 94 16.609733716120 3.911657937386 4.410000000000
vertex 95 34.190266283881 8.051942841257 4.410000000000
vertex 96 34.190266283881 8.051942841257 7.440000000000
vertex 97 34.200000000001 8.064235169875 7.440000000000
vertex 98 34.200000000001 8.064235169875 4.410000000000
vertex 99 34.200000000001 18.457114767738 4.410000000000
vertex 100 34.200000000001 18.457114767738 7.440000000000
vertex 101 10.275000000000 51.992114767740 8.800000000000
vertex 102 10.275000000000 51.992114767740 4.400000000000
vertex 103 16.600000000000 51.992114767740 4.400000000000
vertex 104 16.600000000000 51.992114767740 8.800000000000
vertex 105 8.800000000000 41.067114767740 8.800000000000
vertex 106 8.800000000000 41.067114767740 4.400000000000
vertex 107 16.600000000000 15.942114767740 8.800000000000
vertex 108 16.600000000000 15.942114767740 4.400000000000
vertex 109 10.275000000000 15.942114767740 4.400000000000
vertex 110 10.275000000000 15.942114767740 8.800000000000
vertex 111 8.800000000000 50.667114767740 8.800000000000
vertex 112 8.800000000000 50.667114767740 4.400000000000
vertex 113 8.800000000000 53.467114767740 8.800000000000
vertex 114 8.800000000000 53.467114767740 4.400000000000
vertex 115 16.600000000000 53.467114767740 8.800000000000
vertex 116 16.600000000000 53.467114767740 4.400000000000
vertex 117 16.600000000000 51.992114767738 4.400000000000
vertex 118 16.600000000000 51.992114767738 8.800000000000
vertex 119 25.400000000000 14.467114767738 8.800000000000
vertex 120 25.400000000000 14.467114767738 4.400000000000
vertex 121 16.600000000000 15.942114767738 8.800000000000
vertex 122 16.600000000000 15.942114767738 4.400000000000
vertex 123 23.925000000000 51.992114767738 4.400000000000
vertex 124 23.925000000000 51.992114767738 8.800000000000
vertex 125 23.925000000000 15.942114767738 4.400000000000
vertex 126 23.925000000000 15.942114767738 8.800000000000
vertex 127 10.500000000000 41.567114767738 8.800000000000
vertex 128 10.500000000000 41.567114767738 4.400000000000
vertex 129 16.600000000000 41.567114767740 4.400000000000
vertex 130 16.600000000000 41.567114767740 8.800000000000
vertex 131 23.700000000000 41.567114767738 8.800000000000
vertex 132 23.700000000000 41.567114767738 4.400000000000
vertex 133 23.700000000000 44.867114767738 4.400000000000
vertex 134 23.700000000000 44.867114767738 8.800000000000
vertex 135 16.600000000000 44.867114767740 4.400000000000
vertex 136 16.600000000000 44.867114767738 8.800000000000
vertex 137 10.500000000000 44.867114767738 4.400000000000
vertex 138 10.500000000000 44.867114767738 8.800000000000
vertex 139 23.500000000000 23.067114767738 8.800000000000
vertex 140 23.500000000000 23.067114767738 4.400000000000
vertex 141 23.500000000000 25.567114767738 4.400000000000
vertex 142 23.500000000000 25.567114767738 8.800000000000
vertex 143 10.500000000000 28.467114767738 8.800000000000
vertex 144 10.500000000000 28.467114767738 4.400000000000
vertex 145 10.500000000000 25.467114767738 4.400000000000
vertex 146 10.500000000000 25.467114767738 8.800000000000
vertex 147 17.150000000000 25.467114767738 8.800000000000
vertex 148 17.150000000000 25.467114767738 4.400000000000
vertex 149 17.150000000000 23.067114767738 4.400000000000
vertex 150 17.150000000000 23.067114767738 8.800000000000
vertex 151 22.050000000000 28.467114767738 8.800000000000
vertex 152 22.050000000000 28.467114767738 4.400000000000
vertex 153 16.600000000000 28.467114767738 4.400000000000
vertex 154 16.600000000000 28.467114767738 8.800000000000
vertex 155 16.600000000000 25.467114767740 8.800000000000
vertex 156 16.600000000000 25.467114767740 4.400000000000
vertex 157 22.050000000000 25.567114767738 4.400000000000
vertex 158 22.050000000000 25.567114767738 8.800000000000
vertex 159 10.500000000000 41.567114767740 8.800000000000
vertex 160 10.500000000000 41.567114767740 4.400000000000
vertex 161 10.500000000000 44.867114767740 4.400000000000
vertex 162 10.500000000000 44.867114767740 8.800000000000
vertex 163 10.500000000000 25.467114767740 8.800000000000
vertex 164 10.500000000000 25.467114767740 4.400000000000
vertex 165 10.500000000000 28.467114767740 4.400000000000
vertex 166 10.500000000000 28.467114767740 8.800000000000
vertex 167 16.600000000000 28.467114767740 4.400000000000
vertex 168 16.600000000000 28.467114767740 8.800000000000
vertex 169 16.600000000000 44.867114767740 8.800000000000
vertex 170 16.600000000000 44.867114767738 4.400000000000
vertex 171 16.600000000000 41.567114767738 4.400000000000
vertex 172 16.600000000000 41.567114767738 8.800000000000
vertex 173 16.600000000000 25.467114767738 8.800000000000
vertex 174 16.600000000000 25.467114767738 4.400000000000
vertex 175 34.200000000001 60.067114767739 17.600000000000
vertex 176 34.200000000000 50.667114767739 17.600000000000
vertex 177 25.200000000000 50.667114767739 17.600000000000
vertex 178 25.200000000000 53.467114767739 17.600000000000
vertex 179 16.400000000000 53.467114767739 17.600000000000
vertex 180 16.400000000000 60.067114767739 17.600000000000
vertex 181 34.200000000000 50.667114767739 22.000000000000
vertex 182 34.200000000001 60.067114767739 22.000000000000
vertex 183 34.199999999995 50.677114767739 20.640000000000
vertex 184 34.199999999995 50.677114767739 17.610000000000
vertex 185 34.199999999995 60.057114767739 17.610000000000
vertex 186 34.199999999995 60.057114767739 20.640000000000
vertex 187 16.400000000000 60.067114767739 22.000000000000
vertex 188 16.400000000000 53.467114767739 22.000000000000
vertex 189 25.200000000000 53.467114767739 22.000000000000
vertex 190 25.200000000000 50.667114767739 22.000000000000
vertex 191 34.190000000001 60.067114767739 20.640000000000
vertex 192 34.190000000001 60.067114767739 17.610000000000
vertex 193 16.410000000000 60.067114767739 17.610000000000
vertex 194 16.410000000000 60.067114767739 20.640000000000
vertex 195 34.200000000000 41.067114767739 22.000000000000
vertex 196 34.200000000000 41.067114767739 17.600000000000
vertex 197 34.200000000000 41.077114767739 20.640000000000
vertex 198 34.200000000000 41.077114767739 17.610000000000
vertex 199 34.200000000000 50.657114767739 17.610000000000
vertex 200 34.200000000000 50.657114767739 20.640000000000
vertex 201 25.200000000000 41.067114767739 22.000000000000
vertex 202 25.200000000000 41.067114767739 17.600000000000
vertex 203 34.200000000000 26.667114767739 22.000000000000
vertex 204 34.200000000000 26.667114767739 17.600000000000
vertex 205 34.200000000000 26.677114767739 20.640000000000
vertex 206 34.200000000000 26.677114767739 17.610000000000
vertex 207 34.200000000000 41.057114767739 17.610000000000
vertex 208 34.200000000000 41.057114767739 20.640000000000
vertex 209 25.200000000000 26.667114767739 17.600000000000
vertex 210 25.200000000000 26.667114767739 22.000000000000
vertex 211 25.200000000000 17.067114767740 17.600000000000
vertex 212 25.200000000000 17.067114767740 22.000000000000
vertex 213 34.200000000000 17.067114767740 17.600000000000
vertex 214 34.200000000000 17.067114767740 22.000000000000
vertex 215 34.200000000000 17.077114767740 20.640000000000
vertex 216 34.200000000000 17.077114767740 17.610000000000
vertex 217 34.200000000000 26.657114767739 17.610000000000
vertex 218 34.200000000000 26.657114767739 20.640000000000
vertex 219 16.400000000000 14.467114767740 22.000000000000
vertex 220 16.400000000000 14.467114767740 17.600000000000
vertex 221 16.400000000000 6.010182175148 17.600000000000
vertex 222 16.400000000000 6.010182175148 22.000000000000
vertex 223 34.200000000000 7.960610534811 22.000000000000
vertex 224 34.200000000000 7.960610534811 17.600000000000
vertex 225 34.200000000000 7.970610534811 20.640000000000
vertex 226 34.200000000000 7.970610534811 17.610000000000
vertex 227 34.200000000000 17.057114767740 17.610000000000
vertex 228 34.200000000000 17.057114767740 20.640000000000
vertex 229 25.200000000000 14.467114767740 17.600000000000
vertex 230 25.200000000000 14.467114767740 22.000000000000
vertex 231 16.409940502247 6.011271401973 20.640000000000
vertex 232 16.409940502247 6.011271401973 17.610000000000
vertex 233 34.190059497753 7.959521307986 17.610000000000
vertex 234 34.190059497753 7.959521307986 20.640000000000
vertex 235 9.000000000000 53.467114767739 17.600000000000
vertex 236 9.000000000000 49.467114767739 17.600000000000
vertex 237 0.000000000000 49.467114767739 17.600000000000
vertex 238 0.000000000000 60.067114767739 17.600000000000
vertex 239 0.000000000000 60.067114767739 22.000000000000
vertex 240 16.390000000000 60.067114767739 20.640000000000
vertex 241 16.390000000000 60.067114767739 17.610000000000
vertex 242 0.010000000000 60.067114767739 17.610000000000
vertex 243 0.010000000000 60.067114767739 20.640000000000
vertex 244 0.000000000000 49.467114767739 22.000000000000
vertex 245 9.000000000000 49.467114767739 22.000000000000
vertex 246 9.000000000000 53.467114767739 22.000000000000
vertex 247 0.000000000000 60.057114767739 20.640000000000
vertex 248 0.000000000000 60.057114767739 17.610000000000
vertex 249 0.000000000000 49.477114767739 17.610000000000
vertex 250 0.000000000000 49.477114767739 20.640000000000
vertex 251 0.000000000000 18.367114767739 22.000000000000
vertex 252 0.000000000000 18.367114767739 17.600000000000
vertex 253 9.000000000000 18.367114767739 17.600000000000
vertex 254 9.000000000000 18.367114767739 22.000000000000
vertex 255 8.999999999999 49.467114767739 22.000000000000
vertex 256 8.999999999999 49.467114767739 17.600000000000
vertex 257 0.000000000000 49.457114767739 20.640000000000
vertex 258 0.000000000000 49.457114767739 17.610000000000
vertex 259 0.000000000000 18.377114767739 17.610000000000
vertex 260 0.000000000000 18.377114767739 20.640000000000
vertex 261 16.400000000000 14.467114767739 22.000000000000
vertex 262 16.400000000000 14.467114767739 17.600000000000
vertex 263 9.000000000000 14.467114767739 17.600000000000
vertex 264 9.000000000000 14.467114767739 22.000000000000
vertex 265 16.400000000000 6.010182175147 22.000000000000
vertex 266 16.400000000000 6.010182175147 17.600000000000
vertex 267 0.000000000000 4.213158293211 17.600000000000
vertex 268 0.000000000000 4.213158293211 22.000000000000
vertex 269 0.000000000000 18.357114767739 20.640000000000
vertex 270 0.000000000000 18.357114767739 17.610000000000
vertex 271 0.000000000000 4.223158293211 17.610000000000
vertex 272 0.000000000000 4.223158293211 20.640000000000
vertex 273 0.009940502247 4.214247520036 20.640000000000
vertex 274 0.009940502247 4.214247520036 17.610000000000
vertex 275 16.390059497753 6.009092948322 17.610000000000
vertex 276 16.390059497753 6.009092948322 20.640000000000
vertex 277 25.200000000000 17.067114767739 22.000000000000
vertex 278 25.200000000000 17.067114767739 17.600000000000
vertex 279 25.200000000000 14.467114767739 22.000000000000
vertex 280 25.200000000000 14.467114767739 17.600000000000
vertex 281 16.400000000000 51.992114767740 22.000000000000
vertex 282 16.400000000000 51.992114767740 17.600000000000
vertex 283 23.725000000000 51.992114767740 17.600000000000
vertex 284 23.725000000000 51.992114767740 22.000000000000
vertex 285 23.725000000000 15.942114767739 17.600000000000
vertex 286 23.725000000000 15.942114767739 22.000000000000
vertex 287 16.400000000000 15.942114767739 22.000000000000
vertex 288 16.400000000000 15.942114767739 17.600000000000
vertex 289 10.475000000000 15.942114767739 17.600000000000
vertex 290 10.475000000000 15.942114767739 22.000000000000
vertex 291 10.475000000000 51.992114767739 22.000000000000
vertex 292 16.400000000000 51.992114767739 22.000000000000
vertex 293 16.400000000000 51.992114767739 17.600000000000
vertex 294 10.475000000000 51.992114767739 17.600000000000
vertex 295 23.500000000000 31.767114767740 22.000000000000
vertex 296 23.500000000000 31.767114767740 17.600000000000
vertex 297 23.500000000000 35.367114767740 17.600000000000
vertex 298 23.500000000000 35.367114767740 22.000000000000
vertex 299 10.700000000000 35.367114767740 22.000000000000
vertex 300 10.700000000000 35.367114767740 17.600000000000
vertex 301 10.700000000000 31.767114767740 17.600000000000
vertex 302 10.700000000000 31.767114767740 22.000000000000
vertex 303 16.400000000000 31.767114767740 22.000000000000
vertex 304 16.400000000000 31.767114767739 17.600000000000
vertex 305 16.400000000000 35.367114767739 22.000000000000
vertex 306 16.400000000000 35.367114767739 17.600000000000
vertex 307 16.400000000000 28.467114767740 22.000000000000
vertex 308 16.400000000000 28.467114767739 17.600000000000
vertex 309 10.700000000000 28.467114767740 17.600000000000
vertex 310 10.700000000000 28.467114767740 22.000000000000
vertex 311 23.300000000000 23.167114767740 22.000000000000
vertex 312 23.300000000000 23.167114767740 17.600000000000
vertex 313 23.300000000000 25.667114767740 17.600000000000
vertex 314 23.300000000000 25.667114767740 22.000000000000
vertex 315 22.150000000000 25.667114767740 22.000000000000
vertex 316 22.150000000000 25.667114767740 17.600000000000
vertex 317 22.150000000000 28.467114767740 17.600000000000
vertex 318 22.150000000000 28.467114767740 22.000000000000
vertex 319 17.150000000000 23.167114767740 17.600000000000
vertex 320 17.150000000000 25.467114767740 17.600000000000
vertex 321 10.700000000000 25.467114767740 17.600000000000
vertex 322 10.700000000000 25.467114767740 22.000000000000
vertex 323 16.400000000000 25.467114767739 17.600000000000
vertex 324 16.400000000000 25.467114767740 22.000000000000
vertex 325 17.150000000000 23.167114767740 22.000000000000
vertex 326 17.150000000000 25.467114767740 22.000000000000
vertex 327 16.400000000000 35.367114767740 22.000000000000
vertex 328 16.400000000000 15.942114767740 22.000000000000
vertex 329 23.725000000000 15.942114767740 22.000000000000
vertex 330 16.400000000000 35.367114767740 17.600000000000
vertex 331 16.400000000000 31.767114767740 17.600000000000
vertex 332 16.400000000000 28.467114767740 17.600000000000
vertex 333 16.400000000000 25.467114767740 17.600000000000
vertex 334 23.725000000000 15.942114767740 17.600000000000
vertex 335 16.400000000000 15.942114767740 17.600000000000
vertex 336 10.700000000000 31.767114767739 22.000000000000
vertex 337 10.700000000000 31.767114767739 17.600000000000
vertex 338 10.700000000000 35.367114767739 17.600000000000
vertex 339 10.700000000000 35.367114767739 22.000000000000
vertex 340 16.400000000000 28.467114767739 22.000000000000
vertex 341 16.400000000000 31.767114767739 22.000000000000
vertex 342 10.700000000000 28.467114767739 22.000000000000
vertex 343 10.700000000000 28.467114767739 17.600000000000
vertex 344 16.400000000000 25.467114767739 22.000000000000
vertex 345 10.700000000000 25.467114767739 22.000000000000
vertex 346 10.700000000000 25.467114767739 17.600000000000
vertex 347 23.500000000000 25.567114767738 0.000000000000
vertex 348 22.050000000000 25.567114767738 0.000000000000
vertex 349 16.600000000000 28.467114767738 0.000000000000
vertex 350 10.500000000000 28.467114767738 0.000000000000
vertex 351 10.500000000000 25.467114767738 0.000000000000
vertex 352 22.050000000000 28.467114767738 0.000000000000
vertex 353 23.500000000000 23.067114767738 0.000000000000
vertex 354 17.150000000000 23.067114767738 0.000000000000
vertex 355 17.150000000000 25.467114767738 0.000000000000
vertex 356 16.600000000000 25.467114767740 0.000000000000
vertex 357 0.000000000000 18.367114767739 13.200000000000
vertex 358 0.000000000000 4.213158293211 13.200000000000
vertex 359 0.000000000000 18.357114767739 16.240000000000
vertex 360 0.000000000000 18.357114767739 13.210000000000
vertex 361 0.000000000000 4.223158293211 13.210000000000
vertex 362 0.000000000000 4.223158293211 16.240000000000
vertex 363 16.400000000000 14.467114767739 13.200000000000
vertex 364 16.400000000000 6.010182175147 13.200000000000
vertex 365 9.000000000000 18.367114767739 13.200000000000
vertex 366 9.000000000000 14.467114767739 13.200000000000
vertex 367 0.009940502247 4.214247520036 16.240000000000
vertex 368 0.009940502247 4.214247520036 13.210000000000
vertex 369 16.390059497753 6.009092948322 13.210000000000
vertex 370 16.390059497753 6.009092948322 16.240000000000
vertex 371 16.600000000000 14.467114767740 0.000000000000
vertex 372 16.600000000000 3.909365608770 0.000000000000
vertex 373 0.000000000000 0.000000000000 0.000000000000
vertex 374 0.000000000000 17.067114767740 0.000000000000
vertex 375 8.800000000000 17.067114767740 0.000000000000
vertex 376 8.800000000000 14.467114767740 0.000000000000
vertex 377 0.009733716120 0.002292328617 3.040000000000
vertex 378 0.009733716120 0.002292328617 0.010000000000
vertex 379 16.590266283880 3.907073280153 0.010000000000
vertex 380 16.590266283880 3.907073280153 3.040000000000
vertex 381 0.000000000000 17.057114767740 3.040000000000
vertex 382 0.000000000000 17.057114767740 0.010000000000
vertex 383 0.000000000000 0.010000000000 0.010000000000
vertex 384 0.000000000000 0.010000000000 3.040000000000
vertex 385 16.600000000000 44.867114767738 0.000000000000
vertex 386 23.700000000000 44.867114767738 0.000000000000
vertex 387 16.600000000000 41.567114767738 0.000000000000
vertex 388 23.925000000000 51.992114767738 0.000000000000
vertex 389 16.600000000000 51.992114767738 0.000000000000
vertex 390 23.925000000000 15.942114767738 0.000000000000
vertex 391 16.600000000000 15.942114767738 0.000000000000
vertex 392 16.600000000000 25.467114767738 0.000000000000
vertex 393 23.700000000000 41.567114767738 0.000000000000
vertex 394 10.500000000000 25.467114767740 0.000000000000
vertex 395 10.500000000000 28.467114767740 0.000000000000
vertex 396 16.600000000000 28.467114767740 0.000000000000
vertex 397 10.275000000000 15.942114767740 0.000000000000
vertex 398 16.600000000000 15.942114767740 0.000000000000
vertex 399 16.600000000000 51.992114767740 0.000000000000
vertex 400 16.600000000000 44.867114767740 0.000000000000
vertex 401 10.500000000000 44.867114767740 0.000000000000
vertex 402 10.500000000000 41.567114767740 0.000000000000
vertex 403 16.600000000000 41.567114767740 0.000000000000
vertex 404 10.275000000000 51.992114767740 0.000000000000
vertex 405 25.200000000000 26.667114767739 13.200000000000
vertex 406 34.200000000000 26.667114767739 13.200000000000
vertex 407 34.200000000000 41.067114767739 13.200000000000
vertex 408 34.200000000000 26.677114767739 16.240000000000
vertex 409 34.200000000000 26.677114767739 13.210000000000
vertex 410 34.200000000000 41.057114767739 13.210000000000
vertex 411 34.200000000000 41.057114767739 16.240000000000
vertex 412 25.200000000000 41.067114767739 13.200000000000
vertex 413 16.400000000000 53.467114767739 13.200000000000
vertex 414 25.200000000000 53.467114767739 13.200000000000
vertex 415 34.200000000001 60.067114767739 13.200000000000
vertex 416 34.200000000000 50.667114767739 13.200000000000
vertex 417 25.200000000000 50.667114767739 13.200000000000
vertex 418 16.400000000000 60.067114767739 13.200000000000
vertex 419 34.199999999995 50.677114767739 16.240000000000
vertex 420 34.199999999995 50.677114767739 13.210000000000
vertex 421 34.199999999995 60.057114767739 13.210000000000
vertex 422 34.199999999995 60.057114767739 16.240000000000
vertex 423 34.190000000001 60.067114767739 16.240000000000
vertex 424 34.190000000001 60.067114767739 13.210000000000
vertex 425 16.410000000000 60.067114767739 13.210000000000
vertex 426 16.410000000000 60.067114767739 16.240000000000
vertex 427 8.999999999999 49.467114767739 13.200000000000
vertex 428 0.000000000000 49.467114767739 13.200000000000
vertex 429 0.000000000000 49.457114767739 16.240000000000
vertex 430 0.000000000000 49.457114767739 13.210000000000
vertex 431 0.000000000000 18.377114767739 13.210000000000
vertex 432 0.000000000000 18.377114767739 16.240000000000
vertex 433 8.800000000000 26.667114767740 0.000000000000
vertex 434 8.800000000000 41.067114767739 0.000000000000
vertex 435 0.000000000000 26.667114767740 0.000000000000
vertex 436 0.000000000000 41.067114767739 0.000000000000
vertex 437 0.000000000000 41.057114767739 3.040000000000
vertex 438 0.000000000000 41.057114767739 0.010000000000
vertex 439 0.000000000000 26.677114767740 0.010000000000
vertex 440 0.000000000000 26.677114767740 3.040000000000
vertex 441 23.500000000000 35.367114767740 13.200000000000
vertex 442 23.500000000000 31.767114767740 13.200000000000
vertex 443 16.400000000000 31.767114767740 13.200000000000
vertex 444 16.400000000000 28.467114767740 13.200000000000
vertex 445 22.150000000000 28.467114767740 13.200000000000
vertex 446 22.150000000000 25.667114767740 13.200000000000
vertex 447 23.300000000000 25.667114767740 13.200000000000
vertex 448 23.300000000000 23.167114767740 13.200000000000
vertex 449 16.400000000000 15.942114767740 13.200000000000
vertex 450 23.725000000000 15.942114767740 13.200000000000
vertex 451 23.725000000000 51.992114767740 13.200000000000
vertex 452 16.400000000000 25.467114767740 13.200000000000
vertex 453 17.150000000000 25.467114767740 13.200000000000
vertex 454 17.150000000000 23.167114767740 13.200000000000
vertex 455 16.400000000000 35.367114767740 13.200000000000
vertex 456 16.400000000000 51.992114767740 13.200000000000
vertex 457 8.800000000000 50.667114767739 0.000000000000
vertex 458 8.800000000000 53.467114767739 0.000000000000
vertex 459 16.600000000000 53.467114767739 0.000000000000
vertex 460 16.600000000000 60.067114767739 0.000000000000
vertex 461 0.000000000000 50.667114767739 0.000000000000
vertex 462 0.000000000000 60.067114767739 0.000000000000
vertex 463 0.000000000000 60.057114767739 3.040000000000
vertex 464 0.000000000000 60.057114767739 0.010000000000
vertex 465 0.000000000000 50.677114767739 0.010000000000
vertex 466 0.000000000000 50.677114767739 3.040000000000
vertex 467 16.590000000000 60.067114767739 3.040000000000
vertex 468 16.590000000000 60.067114767739 0.010000000000
vertex 469 0.010000000000 60.067114767739 0.010000000000
vertex 470 0.010000000000 60.067114767739 3.040000000000
vertex 471 16.400000000000 35.367114767739 13.200000000000
vertex 472 10.700000000000 35.367114767740 13.200000000000
vertex 473 10.700000000000 31.767114767740 13.200000000000
vertex 474 16.400000000000 31.767114767739 13.200000000000
vertex 475 10.700000000000 25.467114767740 13.200000000000
vertex 476 10.700000000000 28.467114767740 13.200000000000
vertex 477 16.400000000000 25.467114767739 13.200000000000
vertex 478 16.400000000000 28.467114767739 13.200000000000
vertex 479 34.200000000000 41.077114767739 16.240000000000
vertex 480 34.200000000000 41.077114767739 13.210000000000
vertex 481 34.200000000000 50.657114767739 13.210000000000
vertex 482 34.200000000000 50.657114767739 16.240000000000
vertex 483 34.200000000000 60.067114767739 0.000000000000
vertex 484 34.190000000000 60.067114767739 3.040000000000
vertex 485 34.190000000000 60.067114767739 0.010000000000
vertex 486 16.610000000000 60.067114767739 0.010000000000
vertex 487 16.610000000000 60.067114767739 3.040000000000
vertex 488 16.600000000000 53.467114767738 0.000000000000
vertex 489 25.400000000000 53.467114767738 0.000000000000
vertex 490 25.400000000000 49.467114767738 0.000000000000
vertex 491 34.200000000000 49.467114767738 0.000000000000
vertex 492 34.200000000000 49.477114767738 3.040000000000
vertex 493 34.200000000000 49.477114767738 0.010000000000
vertex 494 34.200000000000 60.057114767739 0.010000000000
vertex 495 34.200000000000 60.057114767739 3.040000000000
vertex 496 9.000000000000 49.467114767739 13.200000000000
vertex 497 10.475000000000 15.942114767739 13.200000000000
vertex 498 10.475000000000 51.992114767739 13.200000000000
vertex 499 9.000000000000 53.467114767739 13.200000000000
vertex 500 16.400000000000 15.942114767739 13.200000000000
vertex 501 16.400000000000 51.992114767739 13.200000000000
vertex 502 10.500000000000 44.867114767738 0.000000000000
vertex 503 10.500000000000 41.567114767738 0.000000000000
vertex 504 10.700000000000 28.467114767739 13.200000000000
vertex 505 10.700000000000 25.467114767739 13.200000000000
vertex 506 10.700000000000 35.367114767739 13.200000000000
vertex 507 10.700000000000 31.767114767739 13.200000000000
vertex 508 16.600000000000 14.467114767738 0.000000000000
vertex 509 25.400000000000 18.467114767738 0.000000000000
vertex 510 25.400000000001 14.467114767738 0.000000000000
vertex 511 34.200000000001 8.054235169875 0.000000000000
vertex 512 34.200000000001 18.467114767738 0.000000000000
vertex 513 34.200000000001 8.064235169875 3.040000000000
vertex 514 34.200000000001 8.064235169875 0.010000000000
vertex 515 34.200000000001 18.457114767738 0.010000000000
vertex 516 34.200000000001 18.457114767738 3.040000000000
vertex 517 16.609733716120 3.911657937386 3.040000000000
vertex 518 16.609733716120 3.911657937386 0.010000000000
vertex 519 34.190266283881 8.051942841257 0.010000000000
vertex 520 34.190266283881 8.051942841257 3.040000000000
vertex 521 25.400000000000 14.467114767738 0.000000000000
vertex 522 34.200000000002 18.477114767738 3.040000000000
vertex 523 34.200000000002 18.477114767738 0.010000000000
vertex 524 34.200000000002 49.457114767738 0.010000000000
vertex 525 34.200000000002 49.457114767738 3.040000000000
vertex 526 25.200000000000 17.067114767740 13.200000000000
vertex 527 34.200000000000 17.067114767740 13.200000000000
vertex 528 34.200000000000 17.077114767740 16.240000000000
vertex 529 34.200000000000 17.077114767740 13.210000000000
vertex 530 34.200000000000 26.657114767739 13.210000000000
vertex 531 34.200000000000 26.657114767739 16.240000000000
vertex 532 25.200000000000 14.467114767739 13.200000000000
vertex 533 25.200000000000 17.067114767739 13.200000000000
vertex 534 23.725000000000 15.942114767739 13.200000000000
vertex 535 0.000000000000 50.657114767739 3.040000000000
vertex 536 0.000000000000 50.657114767739 0.010000000000
vertex 537 0.000000000000 41.077114767739 0.010000000000
vertex 538 0.000000000000 41.077114767739 3.040000000000
vertex 539 8.800000000000 50.667114767740 0.000000000000
vertex 540 8.800000000000 41.067114767740 0.000000000000
vertex 541 8.800000000000 53.467114767740 0.000000000000
vertex 542 16.600000000000 53.467114767740 0.000000000000
vertex 543 34.200000000000 7.960610534811 13.200000000000
vertex 544 16.400000000000 6.010182175148 13.200000000000
vertex 545 16.400000000000 14.467114767740 13.200000000000
vertex 546 25.200000000000 14.467114767740 13.200000000000
vertex 547 34.200000000000 7.970610534811 16.240000000000
vertex 548 34.200000000000 7.970610534811 13.210000000000
vertex 549 34.200000000000 17.057114767740 13.210000000000
vertex 550 34.200000000000 17.057114767740 16.240000000000
vertex 551 16.409940502247 6.011271401973 16.240000000000
vertex 552 16.409940502247 6.011271401973 13.210000000000
vertex 553 34.190059497753 7.959521307986 13.210000000000
vertex 554 34.190059497753 7.959521307986 16.240000000000
vertex 555 0.000000000000 26.657114767740 3.040000000000
vertex 556 0.000000000000 26.657114767740 0.010000000000
vertex 557 0.000000000000 17.077114767740 0.010000000000
vertex 558 0.000000000000 17.077114767740 3.040000000000
vertex 559 0.000000000000 60.067114767739 13.200000000000
vertex 560 0.000000000000 60.057114767739 16.240000000000
vertex 561 0.000000000000 60.057114767739 13.210000000000
vertex 562 0.000000000000 49.477114767739 13.210000000000
vertex 563 0.000000000000 49.477114767739 16.240000000000
vertex 564 16.390000000000 60.067114767739 16.240000000000
vertex 565 16.390000000000 60.067114767739 13.210000000000
vertex 566 0.010000000000 60.067114767739 13.210000000000
vertex 567 0.010000000000 60.067114767739 16.240000000000
vertex 568 25.400000000000 18.467114767738 13.200000000000
vertex 569 25.400000000001 14.467114767738 13.200000000000
vertex 570 16.600000000000 3.909365608770 13.200000000000
vertex 571 34.200000000001 8.054235169875 13.200000000000
vertex 572 16.609733716120 3.911657937386 11.840000000000
vertex 573 16.609733716120 3.911657937386 8.810000000000
vertex 574 34.190266283881 8.051942841257 8.810000000000
vertex 575 34.190266283881 8.051942841257 11.840000000000
vertex 576 34.200000000001 18.467114767738 13.200000000000
vertex 577 34.200000000001 8.064235169875 11.840000000000
vertex 578 34.200000000001 8.064235169875 8.810000000000
vertex 579 34.200000000001 18.457114767738 8.810000000000
vertex 580 34.200000000001 18.457114767738 11.840000000000
vertex 581 16.600000000000 14.467114767738 13.200000000000
vertex 582 25.400000000000 49.467114767738 13.200000000000
vertex 583 25.400000000000 53.467114767738 13.200000000000
vertex 584 23.925000000000 15.942114767738 13.200000000000
vertex 585 16.600000000000 15.942114767738 13.200000000000
vertex 586 16.600000000000 53.467114767738 13.200000000000
vertex 587 16.600000000000 51.992114767738 13.200000000000
vertex 588 23.925000000000 51.992114767738 13.200000000000
vertex 589 25.400000000000 14.467114767738 13.200000000000
vertex 590 16.400000000000 53.467114767739 26.400000000000
vertex 591 16.400000000000 51.992114767740 26.400000000000
vertex 592 23.725000000000 51.992114767740 26.400000000000
vertex 593 23.725000000000 15.942114767739 26.400000000000
vertex 594 16.400000000000 15.942114767739 26.400000000000
vertex 595 16.400000000000 14.467114767739 26.400000000000
vertex 596 25.200000000000 17.067114767739 26.400000000000
vertex 597 25.200000000000 26.667114767739 26.400000000000
vertex 598 25.200000000000 50.667114767739 26.400000000000
vertex 599 25.200000000000 53.467114767739 26.400000000000
vertex 600 25.200000000000 14.467114767739 26.400000000000
vertex 601 25.200000000000 41.067114767739 26.400000000000
vertex 602 0.000000000000 41.067114767739 13.200000000000
vertex 603 8.800000000000 41.067114767739 13.200000000000
vertex 604 0.000000000000 50.667114767739 13.200000000000
vertex 605 8.800000000000 50.667114767739 13.200000000000
vertex 606 0.000000000000 50.657114767739 11.840000000000
vertex 607 0.000000000000 50.657114767739 8.810000000000
vertex 608 0.000000000000 41.077114767739 8.810000000000
vertex 609 0.000000000000 41.077114767739 11.840000000000
vertex 610 10.275000000000 51.992114767740 13.200000000000
vertex 611 16.600000000000 51.992114767740 13.200000000000
vertex 612 8.800000000000 17.067114767740 13.200000000000
vertex 613 8.800000000000 14.467114767740 13.200000000000
vertex 614 8.800000000000 53.467114767740 13.200000000000
vertex 615 8.800000000000 50.667114767740 13.200000000000
vertex 616 10.275000000000 15.942114767740 13.200000000000
vertex 617 16.600000000000 53.467114767740 13.200000000000
vertex 618 8.800000000000 41.067114767740 13.200000000000
vertex 619 8.800000000000 26.667114767740 13.200000000000
vertex 620 16.600000000000 14.467114767740 13.200000000000
vertex 621 16.600000000000 15.942114767740 13.200000000000
vertex 622 34.200000000000 49.467114767738 13.200000000000
vertex 623 34.200000000002 18.477114767738 11.840000000000
vertex 624 34.200000000002 18.477114767738 8.810000000000
vertex 625 34.200000000002 49.457114767738 8.810000000000
vertex 626 34.200000000002 49.457114767738 11.840000000000
vertex 627 25.200000000000 14.467114767740 26.400000000000
vertex 628 16.400000000000 14.467114767740 26.400000000000
vertex 629 16.400000000000 6.010182175148 26.400000000000
vertex 630 34.200000000000 7.960610534811 26.400000000000
vertex 631 34.200000000000 17.067114767740 26.400000000000
vertex 632 25.200000000000 17.067114767740 26.400000000000
vertex 633 16.409940502247 6.011271401973 25.040000000000
vertex 634 16.409940502247 6.011271401973 22.010000000000
vertex 635 34.190059497753 7.959521307986 22.010000000000
vertex 636 34.190059497753 7.959521307986 25.040000000000
vertex 637 34.200000000000 7.970610534811 25.040000000000
vertex 638 34.200000000000 7.970610534811 22.010000000000
vertex 639 34.200000000000 17.057114767740 22.010000000000
vertex 640 34.200000000000 17.057114767740 25.040000000000
vertex 641 16.400000000000 25.467114767739 26.400000000000
vertex 642 10.700000000000 25.467114767739 26.400000000000
vertex 643 16.400000000000 51.992114767739 26.400000000000
vertex 644 10.475000000000 51.992114767739 26.400000000000
vertex 645 10.700000000000 28.467114767739 26.400000000000
vertex 646 10.475000000000 15.942114767739 26.400000000000
vertex 647 16.400000000000 28.467114767739 26.400000000000
vertex 648 16.400000000000 31.767114767739 26.400000000000
vertex 649 10.700000000000 31.767114767739 26.400000000000
vertex 650 10.700000000000 35.367114767739 26.400000000000
vertex 651 16.400000000000 35.367114767739 26.400000000000
vertex 652 34.200000000000 26.667114767739 26.400000000000
vertex 653 34.200000000000 17.077114767740 25.040000000000
vertex 654 34.200000000000 17.077114767740 22.010000000000
vertex 655 34.200000000000 26.657114767739 22.010000000000
vertex 656 34.200000000000 26.657114767739 25.040000000000
vertex 657 9.000000000000 49.467114767739 26.400000000000
vertex 658 9.000000000000 53.467114767739 26.400000000000
vertex 659 0.000000000000 60.067114767739 26.400000000000
vertex 660 0.000000000000 49.467114767739 26.400000000000
vertex 661 0.000000000000 60.057114767739 25.040000000000
vertex 662 0.000000000000 60.057114767739 22.010000000000
vertex 663 0.000000000000 49.477114767739 22.010000000000
vertex 664 0.000000000000 49.477114767739 25.040000000000
vertex 665 16.400000000000 60.067114767739 26.400000000000
vertex 666 16.390000000000 60.067114767739 25.040000000000
vertex 667 16.390000000000 60.067114767739 22.010000000000
vertex 668 0.010000000000 60.067114767739 22.010000000000
vertex 669 0.010000000000 60.067114767739 25.040000000000
vertex 670 0.000000000000 26.667114767740 13.200000000000
vertex 671 0.000000000000 17.067114767740 13.200000000000
vertex 672 0.000000000000 26.657114767740 11.840000000000
vertex 673 0.000000000000 26.657114767740 8.810000000000
vertex 674 0.000000000000 17.077114767740 8.810000000000
vertex 675 0.000000000000 17.077114767740 11.840000000000
vertex 676 0.000000000000 18.367114767739 26.400000000000
vertex 677 0.000000000000 4.213158293211 26.400000000000
vertex 678 0.000000000000 18.357114767739 25.040000000000
vertex 679 0.000000000000 18.357114767739 22.010000000000
vertex 680 0.000000000000 4.223158293211 22.010000000000
vertex 681 0.000000000000 4.223158293211 25.040000000000
vertex 682 16.400000000000 6.010182175147 26.400000000000
vertex 683 9.000000000000 14.467114767739 26.400000000000
vertex 684 9.000000000000 18.367114767739 26.400000000000
vertex 685 0.009940502247 4.214247520036 25.040000000000
vertex 686 0.009940502247 4.214247520036 22.010000000000
vertex 687 16.390059497753 6.009092948322 22.010000000000
vertex 688 16.390059497753 6.009092948322 25.040000000000
vertex 689 10.500000000000 25.467114767738 13.200000000000
vertex 690 16.600000000000 25.467114767740 13.200000000000
vertex 691 10.500000000000 28.467114767738 13.200000000000
vertex 692 22.050000000000 25.567114767738 13.200000000000
vertex 693 22.050000000000 28.467114767738 13.200000000000
vertex 694 17.150000000000 25.467114767738 13.200000000000
vertex 695 17.150000000000 23.067114767738 13.200000000000
vertex 696 23.500000000000 23.067114767738 13.200000000000
vertex 697 23.500000000000 25.567114767738 13.200000000000
vertex 698 16.600000000000 28.467114767738 13.200000000000
vertex 699 34.200000000001 60.067114767739 26.400000000000
vertex 700 34.190000000001 60.067114767739 25.040000000000
vertex 701 34.190000000001 60.067114767739 22.010000000000
vertex 702 16.410000000000 60.067114767739 22.010000000000
vertex 703 16.410000000000 60.067114767739 25.040000000000
vertex 704 34.200000000000 50.667114767739 26.400000000000
vertex 705 34.199999999995 50.677114767739 25.040000000000
vertex 706 34.199999999995 50.677114767739 22.010000000000
vertex 707 34.199999999995 60.057114767739 22.010000000000
vertex 708 34.199999999995 60.057114767739 25.040000000000
vertex 709 10.500000000000 44.867114767738 13.200000000000
vertex 710 10.500000000000 41.567114767738 13.200000000000
vertex 711 23.700000000000 41.567114767738 13.200000000000
vertex 712 23.700000000000 44.867114767738 13.200000000000
vertex 713 16.600000000000 44.867114767738 13.200000000000
vertex 714 16.600000000000 41.567114767740 13.200000000000
vertex 715 8.999999999999 49.467114767739 26.400000000000
vertex 716 0.000000000000 49.457114767739 25.040000000000
vertex 717 0.000000000000 49.457114767739 22.010000000000
vertex 718 0.000000000000 18.377114767739 22.010000000000
vertex 719 0.000000000000 18.377114767739 25.040000000000
vertex 720 17.150000000000 23.167114767740 26.400000000000
vertex 721 23.300000000000 23.167114767740 26.400000000000
vertex 722 23.300000000000 25.667114767740 26.400000000000
vertex 723 22.150000000000 25.667114767740 26.400000000000
vertex 724 10.700000000000 28.467114767740 26.400000000000
vertex 725 10.700000000000 25.467114767740 26.400000000000
vertex 726 16.400000000000 25.467114767740 26.400000000000
vertex 727 17.150000000000 25.467114767740 26.400000000000
vertex 728 22.150000000000 28.467114767740 26.400000000000
vertex 729 16.400000000000 28.467114767740 26.400000000000
vertex 730 16.600000000000 25.467114767738 13.200000000000
vertex 731 16.600000000000 41.567114767738 13.200000000000
vertex 732 16.400000000000 31.767114767740 26.400000000000
vertex 733 23.500000000000 31.767114767740 26.400000000000
vertex 734 10.700000000000 31.767114767740 26.400000000000
vertex 735 10.700000000000 35.367114767740 26.400000000000
vertex 736 23.500000000000 35.367114767740 26.400000000000
vertex 737 34.200000000000 41.067114767739 26.400000000000
vertex 738 34.200000000000 41.077114767739 25.040000000000
vertex 739 34.200000000000 41.077114767739 22.010000000000
vertex 740 34.200000000000 50.657114767739 22.010000000000
vertex 741 34.200000000000 50.657114767739 25.040000000000
vertex 742 0.000000000000 41.057114767739 11.840000000000
vertex 743 0.000000000000 41.057114767739 8.810000000000
vertex 744 0.000000000000 26.677114767740 8.810000000000
vertex 745 0.000000000000 26.677114767740 11.840000000000
vertex 746 16.400000000000 15.942114767740 26.400000000000
vertex 747 23.725000000000 15.942114767740 26.400000000000
vertex 748 16.400000000000 35.367114767740 26.400000000000
vertex 749 16.600000000000 53.467114767739 13.200000000000
vertex 750 16.600000000000 60.067114767739 13.200000000000
vertex 751 16.590000000000 60.067114767739 11.840000000000
vertex 752 16.590000000000 60.067114767739 8.810000000000
vertex 753 0.010000000000 60.067114767739 8.810000000000
vertex 754 0.010000000000 60.067114767739 11.840000000000
vertex 755 8.800000000000 53.467114767739 13.200000000000
vertex 756 0.000000000000 60.057114767739 11.840000000000
vertex 757 0.000000000000 60.057114767739 8.810000000000
vertex 758 0.000000000000 50.677114767739 8.810000000000
vertex 759 0.000000000000 50.677114767739 11.840000000000
vertex 760 34.200000000000 60.067114767739 13.200000000000
vertex 761 34.190000000000 60.067114767739 11.840000000000
vertex 762 34.190000000000 60.067114767739 8.810000000000
vertex 763 16.610000000000 60.067114767739 8.810000000000
vertex 764 16.610000000000 60.067114767739 11.840000000000
vertex 765 34.200000000000 49.477114767738 11.840000000000
vertex 766 34.200000000000 49.477114767738 8.810000000000
vertex 767 34.200000000000 60.057114767739 8.810000000000
vertex 768 34.200000000000 60.057114767739 11.840000000000
vertex 769 0.000000000000 0.000000000000 13.200000000000
vertex 770 0.009733716120 0.002292328617 11.840000000000
vertex 771 0.009733716120 0.002292328617 8.810000000000
vertex 772 16.590266283880 3.907073280153 8.810000000000
vertex 773 16.590266283880 3.907073280153 11.840000000000
vertex 774 0.000000000000 17.057114767740 11.840000000000
vertex 775 0.000000000000 17.057114767740 8.810000000000
vertex 776 0.000000000000 0.010000000000 8.810000000000
vertex 777 0.000000000000 0.010000000000 11.840000000000
vertex 778 10.500000000000 25.467114767740 13.200000000000
vertex 779 16.600000000000 28.467114767740 13.200000000000
vertex 780 10.500000000000 41.567114767740 13.200000000000
vertex 781 10.500000000000 28.467114767740 13.200000000000
vertex 782 10.500000000000 44.867114767740 13.200000000000
vertex 783 16.600000000000 44.867114767740 13.200000000000
vertex 784 34.200000000000 26.677114767739 25.040000000000
vertex 785 34.200000000000 26.677114767739 22.010000000000
vertex 786 34.200000000000 41.057114767739 22.010000000000
vertex 787 34.200000000000 41.057114767739 25.040000000000


zone 15-1
wall 1 1 2 3 4
wall 2 5 6 7 8
window 9 9 10 11 12
wall 3 13 14 2 1
wall 4 4 3 15 16
wall 5 8 7 14 13
window 10 17 18 19 20
ceiling 6 8 13 1 4 16 5
wall 7 16 15 6 5
floor 8 6 15 3 2 14 7

zone 15-2
wall 11 1 2 14 13
wall 12 21 22 23 24
ceiling 13 13 21 24 1
wall 14 24 23 2 1
wall 15 13 14 22 21
window 17 25 26 27 28
floor 16 2 23 22 14

zone 15-3
wall 18 29 30 23 24
wall 19 24 23 22 21
floor 20 23 30 31 22
wall 21 32 31 30 29
wall 22 21 22 31 32
window 24 33 34 35 36
ceiling 23 21 32 29 24

zone 15-4
wall 25 29 30 31 32
wall 26 37 38 30 29
ceiling 27 32 39 37 29
wall 28 32 31 40 39
window 31 41 42 43 44
floor 29 30 38 40 31
wall 30 39 40 38 37

zone 15-5
wall 32 37 38 40 39
wall 33 39 40 45 46
window 40 47 48 49 50
wall 34 51 52 53 54
floor 35 53 52 45 40 38 55
wall 36 56 55 38 37
ceiling 37 39 46 51 54 56 37
wall 38 46 45 52 51
window 41 57 58 59 60
wall 39 54 53 55 56

zone 15-6
wall 42 61 62 63 64
wall 43 64 63 65 66
ceiling 44 5 61 64 66 67 68
wall 45 5 6 62 61
wall 46 66 65 69 67
wall 47 67 69 70 68
window 50 71 72 73 74
wall 48 68 70 6 5
window 51 75 76 77 78
floor 49 70 69 65 63 62 6

zone 15-7
wall 52 66 65 79 80
wall 53 67 69 65 66
ceiling 54 66 80 81 67
wall 55 81 82 69 67
window 58 83 84 85 86
floor 56 69 82 79 65
wall 57 80 79 82 81

zone 15-8
wall 59 81 82 79 80
ceiling 60 87 51 88 81 80 89
floor 61 82 90 52 91 92 79
wall 62 87 91 52 51
wall 63 51 52 90 88
window 67 93 94 95 96
wall 64 89 92 91 87
wall 65 80 79 92 89
wall 66 88 90 82 81
window 68 97 98 99 100

zone 15-9-1
wall 69 101 102 103 104
wall 70 105 106 30 29
wall 71 56 55 53 54
wall 72 107 108 109 110
wall 73 111 112 106 105
wall 74 29 30 38 37
wall 75 110 109 102 101
wall 76 113 114 112 111
ceiling 77 113 56 54 107 110 101 104 115
wall 78 115 116 114 113
wall 79 54 53 108 107
wall 80 37 38 55 56
floor 81 116 103 102 109 108 53 55 114
wall 82 104 103 116 115

zone 15-9-2
wall 83 64 63 62 61
wall 84 61 62 117 118
wall 85 66 65 63 64
wall 86 119 120 79 80
wall 87 121 122 91 87
wall 88 87 91 120 119
wall 89 80 79 65 66
wall 90 118 117 123 124
floor 91 63 120 91 122 125 123 117 62
wall 92 126 125 122 121
wall 93 124 123 125 126
ceiling 94 61 118 124 126 121 87 119 64

zone 15-10
floor 95 133 132 128 137
ceiling 96 138 127 131 134
wall 97 130 129 132 131
wall 98 138 137 128 127
wall 99 136 135 137 138
wall 100 127 128 129 130
wall 101 131 132 133 134
wall 102 134 133 135 136

zone 15-11
wall 103 139 140 141 142
wall 104 143 144 145 146
wall 105 147 148 149 150
wall 106 151 152 153 154
wall 107 155 156 148 147
wall 108 142 141 157 158
wall 109 154 153 144 143
wall 110 150 149 140 139
wall 111 158 157 152 151
ceiling 112 143 146 147 150 139 142 158 151
floor 113 152 157 141 140 149 148 145 144
wall 114 146 145 156 155

zone 15-12-1
wall 115 159 160 161 162
wall 116 163 164 165 166
floor 117 103 135 161 160 129 167 165 164 156 108 109 102
ceiling 118 101 110 107 155 163 166 168 130 159 162 169 104
wall 119 104 103 102 101
wall 120 130 129 160 159
wall 121 162 161 135 169
wall 122 107 108 156 155
wall 123 155 156 164 163
wall 124 168 167 129 130
wall 125 166 165 167 168
wall 126 101 102 109 110
wall 127 110 109 108 107
wall 128 169 135 103 104

zone 15-12-2
wall 129 118 117 170 136
wall 130 131 132 171 172
wall 131 124 123 117 118
wall 132 121 122 125 126
wall 133 142 141 140 139
wall 134 158 157 141 142
wall 135 173 174 122 121
wall 136 154 153 152 151
wall 137 172 171 153 154
wall 138 150 149 148 147
wall 139 151 152 157 158
wall 140 136 170 133 134
wall 141 126 125 123 124
ceiling 142 118 136 134 131 172 154 151 158 142 139 150 147 173 121 126 124
wall 143 134 133 132 131
floor 144 123 125 122 174 148 149 140 141 157 152 153 171 132 133 170 117
wall 145 147 148 174 173
wall 146 139 140 149 150

zone 23-1
floor 147 175 176 177 178 179 180
wall 148 181 176 175 182
window 155 183 184 185 186
wall 149 187 180 179 188
wall 150 189 178 177 190
wall 151 182 175 180 187
window 156 191 192 193 194
wall 152 188 179 178 189
wall 153 190 177 176 181
ceiling 154 187 188 189 190 181 182

zone 23-2
wall 157 195 196 176 181
window 163 197 198 199 200
wall 158 201 202 196 195
wall 159 181 176 177 190
floor 160 176 196 202 177
wall 161 190 177 202 201
ceiling 162 190 201 195 181

zone 23-3
wall 164 203 204 196 195
window 170 205 206 207 208
floor 165 196 204 209 202
wall 166 201 202 209 210
wall 167 210 209 204 203
wall 168 195 196 202 201
ceiling 169 201 210 203 195

zone 23-4
wall 171 203 204 209 210
wall 172 210 209 211 212
floor 173 204 213 211 209
wall 174 212 211 213 214
wall 175 214 213 204 203
window 177 215 216 217 218
ceiling 176 210 212 214 203

zone 23-5
wall 178 219 220 221 222
wall 179 223 224 213 214
window 186 225 226 227 228
floor 180 213 224 221 220 229 211
wall 181 212 211 229 230
wall 182 214 213 211 212
ceiling 183 219 222 223 214 212 230
wall 184 222 221 224 223
window 187 231 232 233 234
wall 185 230 229 220 219

zone 23-6
floor 188 180 179 235 236 237 238
wall 189 187 180 238 239
window 196 240 241 242 243
ceiling 190 239 244 245 246 188 187
wall 191 245 236 235 246
wall 192 246 235 179 188
wall 193 239 238 237 244
window 197 247 248 249 250
wall 194 188 179 180 187
wall 195 244 237 236 245

zone 23-7
wall 198 251 252 253 254
wall 199 255 256 237 244
wall 200 244 237 252 251
window 204 257 258 259 260
ceiling 201 244 251 254 255
wall 202 254 253 256 255
floor 203 256 253 252 237

zone 23-8
wall 205 261 262 263 264
wall 206 265 266 262 261
wall 207 251 252 267 268
window 213 269 270 271 272
wall 208 264 263 253 254
wall 209 254 253 252 251
wall 210 268 267 266 265
window 214 273 274 275 276
ceiling 211 251 268 265 261 264 254
floor 212 262 266 267 252 253 263

zone 23-9-1
wall 215 190 177 178 189
wall 216 277 278 209 210
wall 217 279 280 278 277
wall 218 189 178 179 188
wall 219 281 282 283 284
wall 220 284 283 285 286
wall 221 287 288 262 261
wall 222 261 262 280 279
ceiling 223 188 281 284 286 287 261 279 189
wall 224 188 179 282 281
wall 225 201 202 177 190
wall 226 286 285 288 287
wall 227 210 209 202 201
floor 228 178 280 262 288 285 283 282 179

zone 23-9-2
wall 229 287 288 289 290
wall 230 264 263 262 261
ceiling 231 246 264 261 287 290 291 292 188
wall 232 261 262 288 287
wall 233 245 236 253 254
wall 234 292 293 179 188
wall 235 188 179 235 246
wall 236 254 253 263 264
wall 237 291 294 293 292
wall 238 290 289 294 291
wall 239 246 235 236 245
floor 240 179 293 294 289 288 262 263 235

zone 23-10
wall 241 295 296 297 298
wall 242 299 300 301 302
wall 243 303 304 296 295
wall 244 305 306 300 299
wall 245 302 301 304 303
wall 246 298 297 306 305
ceiling 247 299 302 295 298
floor 248 297 296 301 300

zone 23-11
wall 249 307 308 309 310
wall 250 311 312 313 314
wall 251 315 316 317 318
floor 252 317 316 313 312 319 320 321 309
wall 253 318 317 308 307
wall 254 322 321 323 324
wall 255 325 319 312 311
wall 256 326 320 319 325
ceiling 257 310 322 326 325 311 314 315 318
wall 258 324 323 320 326
wall 259 314 313 316 315
wall 260 310 309 321 322

zone 23-12-1
wall 261 325 319 320 326
ceiling 262 281 327 298 295 303 307 318 315 314 311 325 326 324 328 329 284
wall 263 318 317 316 315
wall 264 327 330 297 298
wall 265 303 331 332 307
wall 266 326 320 333 324
wall 267 315 316 313 314
wall 268 329 334 283 284
floor 269 283 334 335 333 320 319 312 313 316 317 332 331 296 297 330 282
wall 270 314 313 312 311
wall 271 284 283 282 281
wall 272 307 332 317 318
wall 273 295 296 331 303
wall 274 328 335 334 329
wall 275 311 312 319 325
wall 276 281 282 330 327
wall 277 298 297 296 295
wall 278 324 333 335 328

zone 23-12-2
wall 279 336 337 338 339
wall 280 340 308 304 341
wall 281 342 343 308 340
ceiling 282 291 290 287 344 345 342 340 341 336 339 305 292
wall 283 345 346 343 342
wall 284 291 294 289 290
wall 285 292 293 294 291
wall 286 305 306 293 292
wall 287 344 323 346 345
wall 288 339 338 306 305
wall 289 290 289 288 287
wall 290 287 288 323 344
wall 291 341 304 337 336
floor 292 293 306 338 337 304 308 343 346 323 288 289 294

zone 8268FC
wall 293 141 347 348 157
wall 294 153 349 350 144
wall 295 144 350 351 145
floor 296 352 348 347 353 354 355 351 350
wall 297 152 352 349 153
ceiling 298 144 145 148 149 140 141 157 152
wall 299 148 355 354 149
wall 300 145 351 356 156
wall 301 149 354 353 140
wall 302 157 348 352 152
wall 303 140 353 347 141
wall 304 156 356 355 148

zone A0105C
wall 305 252 357 358 267
window 313 359 360 361 362
floor 306 363 364 358 357 365 366
ceiling 307 252 267 266 262 263 253
wall 308 267 358 364 266
window 314 367 368 369 370
wall 309 263 366 365 253
wall 310 262 363 366 263
wall 311 266 364 363 262
wall 312 253 365 357 252

zone 274473
floor 315 371 372 373 374 375 376
wall 316 53 371 376 55
wall 317 38 375 374 40
ceiling 318 40 45 52 53 55 38
wall 319 45 373 372 52
window 323 377 378 379 380
wall 320 52 372 371 53
wall 321 40 374 373 45
window 324 381 382 383 384
wall 322 55 376 375 38

zone 579DBF
wall 325 170 385 386 133
wall 326 171 387 349 153
wall 327 123 388 389 117
floor 328 388 390 391 392 355 354 353 347 348 352 349 387 393 386 385 389
wall 329 141 347 353 140
wall 330 174 392 391 122
wall 331 125 390 388 123
wall 332 132 393 387 171
wall 333 140 353 354 149
wall 334 157 348 347 141
wall 335 148 355 392 174
ceiling 336 117 170 133 132 171 153 152 157 141 140 149 148 174 122 125 123
wall 337 153 349 352 152
wall 338 149 354 355 148
wall 339 122 391 390 125
wall 340 117 389 385 170
wall 341 133 386 393 132
wall 342 152 352 348 157

zone A4BAEB
ceiling 343 102 109 108 156 164 165 167 129 160 161 135 103
wall 344 156 356 394 164
wall 345 165 395 396 167
wall 346 109 397 398 108
wall 347 108 398 356 156
floor 348 399 400 401 402 403 396 395 394 356 398 397 404
wall 349 135 400 399 103
wall 350 129 403 402 160
wall 351 102 404 397 109
wall 352 160 402 401 161
wall 353 164 394 395 165
wall 354 167 396 403 129
wall 355 103 399 404 102
wall 356 161 401 400 135

zone E67457
wall 357 209 405 406 204
wall 358 204 406 407 196
window 363 408 409 410 411
ceiling 359 202 209 204 196
wall 360 196 407 412 202
floor 361 407 406 405 412
wall 362 202 412 405 209

zone 3A8E85
wall 364 179 413 414 178
floor 365 415 416 417 414 413 418
wall 366 180 418 413 179
wall 367 178 414 417 177
wall 368 176 416 415 175
window 372 419 420 421 422
wall 369 175 415 418 180
window 373 423 424 425 426
ceiling 370 180 179 178 177 176 175
wall 371 177 417 416 176

zone E17591
wall 374 253 365 427 256
floor 375 427 365 357 428
wall 376 237 428 357 252
window 380 429 430 431 432
wall 377 252 357 365 253
wall 378 256 427 428 237
ceiling 379 237 252 253 256

zone DEA6AD
wall 381 30 433 434 23
ceiling 382 22 31 30 23
wall 383 31 435 433 30
wall 384 22 436 435 31
window 387 437 438 439 440
wall 385 23 434 436 22
floor 386 434 433 435 436

zone 1409BD
wall 388 297 441 442 296
wall 389 331 443 444 332
wall 390 317 445 446 316
wall 391 313 447 448 312
wall 392 296 442 443 331
wall 393 335 449 450 334
wall 394 332 444 445 317
ceiling 395 282 330 297 296 331 332 317 316 313 312 319 320 333 335 334 283
floor 396 451 450 449 452 453 454 448 447 446 445 444 443 442 441 455 456
wall 397 334 450 451 283
wall 398 316 446 447 313
wall 399 319 454 453 320
wall 400 333 452 449 335
wall 401 282 456 455 330
wall 402 312 448 454 319
wall 403 320 453 452 333
wall 404 283 451 456 282
wall 405 330 455 441 297

zone B1120D
wall 406 2 457 458 3
wall 407 15 459 460 6
floor 408 460 459 458 457 461 462
wall 409 14 461 457 2
wall 410 3 458 459 15
ceiling 411 7 14 2 3 15 6
wall 412 7 462 461 14
window 414 463 464 465 466
wall 413 6 460 462 7
window 415 467 468 469 470

zone BCB739
wall 416 306 471 472 300
ceiling 417 300 301 296 297
wall 418 301 473 474 331
wall 419 296 442 441 297
wall 420 300 472 473 301
wall 421 331 474 442 296
wall 422 297 441 471 306
floor 423 441 442 473 472

zone F23D39
floor 424 445 446 447 448 454 453 475 476
ceiling 425 309 321 320 319 312 313 316 317
wall 426 312 448 447 313
wall 427 319 454 448 312
wall 428 333 477 453 320
wall 429 321 475 477 333
wall 430 309 476 475 321
wall 431 313 447 446 316
wall 432 332 478 476 309
wall 433 317 445 478 332
wall 434 320 453 454 319
wall 435 316 446 445 317

zone E22140
floor 436 416 407 412 417
ceiling 437 177 202 196 176
wall 438 176 416 417 177
wall 439 196 407 416 176
window 442 479 480 481 482
wall 440 177 417 412 202
wall 441 202 412 407 196

zone 9CD5D4
wall 443 70 483 460 6
window 451 484 485 486 487
wall 444 6 460 488 62
wall 445 62 488 489 63
wall 446 63 489 490 65
floor 447 483 491 490 489 488 460
ceiling 448 6 62 63 65 69 70
wall 449 65 490 491 69
wall 450 69 491 483 70
window 452 492 493 494 495

zone 7B7229
wall 453 236 496 365 253
wall 454 289 497 498 294
wall 455 253 365 366 263
wall 456 179 413 499 235
ceiling 457 235 263 262 288 289 294 293 179
wall 458 262 363 500 288
floor 459 413 501 498 497 500 363 366 499
wall 460 263 366 363 262
wall 461 235 499 496 236
wall 462 294 498 501 293
wall 463 288 500 497 289
wall 464 293 501 413 179

zone DE82EC
wall 465 137 502 503 128
ceiling 466 137 128 132 133
wall 467 170 400 502 137
wall 468 133 386 400 170
wall 469 129 403 393 132
wall 470 132 393 386 133
wall 471 128 503 403 129
floor 472 386 393 503 502

zone EF4D4E
ceiling 473 294 289 288 323 346 343 308 304 337 338 306 293
wall 474 343 504 478 308
wall 475 323 477 505 346
wall 476 338 506 471 306
wall 477 337 507 506 338
wall 478 294 498 497 289
wall 479 308 478 474 304
wall 480 346 505 504 343
wall 481 304 474 507 337
floor 482 501 471 506 507 474 478 504 505 477 500 497 498
wall 483 288 500 477 323
wall 484 289 497 500 288
wall 485 306 471 501 293
wall 486 293 501 498 294

zone 3B070F
wall 487 91 508 372 52
wall 488 79 509 510 92
wall 489 90 511 512 82
window 495 513 514 515 516
wall 490 92 510 508 91
wall 491 52 372 511 90
window 496 517 518 519 520
wall 492 82 512 509 79
ceiling 493 91 52 90 82 79 92
floor 494 512 511 372 508 510 509

zone 3E71F5
ceiling 497 62 117 123 125 122 91 120 63
wall 498 65 490 489 63
wall 499 62 488 389 117
wall 500 125 390 391 122
wall 501 120 521 509 79
wall 502 63 489 488 62
wall 503 91 508 521 120
wall 504 79 509 490 65
wall 505 117 389 388 123
wall 506 123 388 390 125
floor 507 489 521 508 391 390 388 389 488
wall 508 122 391 508 91

zone 9713C0
wall 509 82 512 491 69
window 515 522 523 524 525
ceiling 510 65 79 82 69
wall 511 79 509 512 82
floor 512 491 512 509 490
wall 513 65 490 509 79
wall 514 69 491 490 65

zone 1DC84A
wall 516 209 405 526 211
wall 517 204 406 405 209
wall 518 213 527 406 204
window 522 528 529 530 531
wall 519 211 526 527 213
floor 520 406 527 526 405
ceiling 521 209 211 213 204

zone ECC329
wall 523 280 532 533 278
wall 524 178 414 413 179
ceiling 525 179 282 283 285 288 262 280 178
wall 526 177 417 414 178
wall 527 262 363 532 280
wall 528 288 500 363 262
wall 529 209 405 412 202
wall 530 282 456 451 283
floor 531 414 532 363 500 534 451 456 413
wall 532 285 534 500 288
wall 533 283 451 534 285
wall 534 278 533 405 209
wall 535 179 413 456 282
wall 536 202 412 417 177

zone C36A21
ceiling 537 14 22 23 2
floor 538 457 434 436 461
wall 539 23 434 457 2
wall 540 2 457 461 14
wall 541 14 461 436 22
window 543 535 536 537 538
wall 542 22 436 434 23

zone 4C5E46
wall 544 112 539 540 106
wall 545 109 397 404 102
wall 546 114 541 539 112
floor 547 542 399 404 397 398 371 376 541
wall 548 106 540 433 30
wall 549 103 399 542 116
wall 550 38 375 376 55
wall 551 116 542 541 114
wall 552 102 404 399 103
wall 553 30 433 375 38
wall 554 53 371 398 108
wall 555 55 376 371 53
wall 556 108 398 397 109
ceiling 557 114 55 53 108 109 102 103 116

zone 345CD1
floor 558 527 543 544 545 546 526
wall 559 229 546 545 220
wall 560 224 543 527 213
window 566 547 548 549 550
wall 561 220 545 544 221
wall 562 213 527 526 211
wall 563 211 526 546 229
wall 564 221 544 543 224
window 567 551 552 553 554
ceiling 565 220 221 224 213 211 229

zone BF08FD
wall 568 31 435 374 40
window 574 555 556 557 558
ceiling 569 31 40 38 30
floor 570 433 375 374 435
wall 571 30 433 435 31
wall 572 40 374 375 38
wall 573 38 375 433 30

zone 7B8D9C
wall 575 238 559 428 237
window 583 560 561 562 563
wall 576 237 428 496 236
wall 577 180 418 559 238
window 584 564 565 566 567
wall 578 179 413 418 180
floor 579 418 413 499 496 428 559
wall 580 235 499 413 179
wall 581 236 496 499 235
ceiling 582 238 237 236 235 179 180

zone 8264C2
wall 585 568 80 89 569
wall 586 570 51 88 571
window 593 572 573 574 575
wall 587 576 81 80 568
wall 588 571 88 81 576
window 594 577 578 579 580
roof 589 581 570 571 576 568 569
wall 590 581 87 51 570
wall 591 569 89 87 581
floor 592 81 88 51 87 89 80

zone 2D6041
wall 595 582 66 64 583
wall 596 584 126 121 585
roof 597 586 587 588 584 585 581 589 583
wall 598 586 61 118 587
wall 599 568 80 66 582
wall 600 589 119 80 568
wall 601 585 121 87 581
wall 602 588 124 126 584
wall 603 581 87 119 589
floor 604 64 119 87 121 126 124 118 61
wall 605 583 64 61 586
wall 606 587 118 124 588

zone 1EB297
wall 607 590 188 281 591
wall 608 592 284 286 593
wall 609 594 287 261 595
wall 610 596 277 210 597
wall 611 593 286 287 594
floor 612 189 279 261 287 286 284 281 188
wall 613 598 190 189 599
wall 614 600 279 277 596
wall 615 599 189 188 590
wall 616 595 261 279 600
wall 617 597 210 201 601
wall 618 591 281 284 592
wall 619 601 201 190 598
roof 620 590 591 592 593 594 595 600 599

zone 537EEE
wall 621 602 21 24 603
roof 622 604 602 603 605
wall 623 604 13 21 602
window 627 606 607 608 609
wall 624 605 1 13 604
floor 625 1 24 21 13
wall 626 603 24 1 605

zone E6F3B8
wall 628 610 101 104 611
wall 629 612 37 56 613
wall 630 614 113 111 615
floor 631 115 104 101 110 107 54 56 113
wall 632 616 110 101 610
wall 633 611 104 115 617
wall 634 615 111 105 618
wall 635 618 105 29 619
wall 636 620 54 107 621
wall 637 621 107 110 616
wall 638 617 115 113 614
wall 639 619 29 37 612
wall 640 613 56 54 620
roof 641 614 613 620 621 616 610 611 617

zone 8ABDB9
wall 642 576 81 67 622
window 648 623 624 625 626
wall 643 622 67 66 582
wall 644 582 66 80 568
floor 645 67 81 80 66
roof 646 582 568 576 622
wall 647 568 80 81 576

zone 4BFCE7
floor 649 214 223 222 219 230 212
wall 650 627 230 219 628
wall 651 628 219 222 629
roof 652 628 629 630 631 632 627
wall 653 631 214 212 632
wall 654 632 212 230 627
wall 655 629 222 223 630
window 657 633 634 635 636
wall 656 630 223 214 631
window 658 637 638 639 640

zone 6D2A03
wall 659 641 344 345 642
wall 660 643 292 291 644
wall 661 642 345 342 645
wall 662 644 291 290 646
floor 663 292 305 339 336 341 340 342 345 344 287 290 291
roof 664 644 646 594 641 642 645 647 648 649 650 651 643
wall 665 651 305 292 643
wall 666 645 342 340 647
wall 667 646 290 287 594
wall 668 649 336 339 650
wall 669 650 339 305 651
wall 670 648 341 336 649
wall 671 647 340 341 648
wall 672 594 287 344 641

zone 32D08F
roof 673 597 632 631 652
floor 674 203 214 212 210
wall 675 632 212 214 631
wall 676 652 203 210 597
wall 677 597 210 212 632
wall 678 631 214 203 652
window 679 653 654 655 656

zone 10A5BC
wall 680 657 245 246 658
wall 681 659 239 244 660
window 688 661 662 663 664
roof 682 659 660 657 658 590 665
wall 683 590 188 187 665
wall 684 658 246 188 590
floor 685 187 188 246 245 244 239
wall 686 665 187 239 659
window 689 666 667 668 669
wall 687 660 244 245 657

zone 4071FA
wall 690 670 32 39 671
window 696 672 673 674 675
wall 691 671 39 37 612
wall 692 619 29 32 670
wall 693 612 37 29 619
floor 694 29 37 39 32
roof 695 670 671 612 619

zone DFCFF8
wall 697 676 251 268 677
window 705 678 679 680 681
roof 698 676 677 682 595 683 684
floor 699 261 265 268 251 254 264
wall 700 683 264 254 684
wall 701 677 268 265 682
window 706 685 686 687 688
wall 702 682 265 261 595
wall 703 684 254 251 676
wall 704 595 261 264 683

zone B75B04
wall 707 689 146 155 690
wall 708 691 143 146 689
wall 709 692 158 151 693
wall 710 690 155 147 694
wall 711 695 150 139 696
wall 712 697 142 158 692
wall 713 694 147 150 695
floor 714 151 158 142 139 150 147 146 143
wall 715 698 154 143 691
roof 716 691 689 694 695 696 697 692 693
wall 717 693 151 154 698
wall 718 696 139 142 697

zone 826DAF
wall 719 699 182 187 665
window 727 700 701 702 703
wall 720 704 181 182 699
window 728 705 706 707 708
wall 721 598 190 181 704
roof 722 665 590 599 598 704 699
wall 723 665 187 188 590
wall 724 599 189 190 598
wall 725 590 188 189 599
floor 726 182 181 190 189 188 187

zone 885CCB
roof 729 709 710 711 712
wall 730 713 169 138 709
wall 731 709 138 127 710
wall 732 711 131 134 712
wall 733 712 134 169 713
wall 734 714 130 131 711
floor 735 134 131 127 138
wall 736 710 127 130 714

zone 132D19
roof 737 660 676 684 715
wall 738 684 254 255 715
wall 739 715 255 244 660
wall 740 660 244 251 676
window 743 716 717 718 719
floor 741 255 254 251 244
wall 742 676 251 254 684

zone 36228F
wall 744 720 325 311 721
wall 745 722 314 315 723
floor 746 318 315 314 311 325 326 322 310
wall 747 724 310 322 725
wall 748 725 322 344 726
wall 749 726 344 326 727
wall 750 728 318 340 729
wall 751 723 315 318 728
wall 752 721 311 314 722
wall 753 727 326 325 720
roof 754 724 725 727 720 721 722 723 728
wall 755 729 340 310 724

zone BA8909
wall 756 692 158 142 697
wall 757 712 134 131 711
wall 758 694 147 173 730
floor 759 124 126 121 173 147 150 139 142 158 151 154 172 131 134 136 118
wall 760 696 139 150 695
wall 761 584 126 124 588
wall 762 713 136 134 712
wall 763 588 124 118 587
wall 764 711 131 172 731
wall 765 585 121 126 584
wall 766 695 150 147 694
wall 767 731 172 154 698
wall 768 693 151 158 692
wall 769 697 142 139 696
wall 770 587 118 136 713
roof 771 587 713 712 711 731 698 693 692 697 696 695 694 730 585 584 588
wall 772 698 154 151 693
wall 773 730 173 121 585

zone B1956F
wall 774 732 341 295 733
wall 775 734 302 341 732
roof 776 735 734 733 736
floor 777 298 295 302 299
wall 778 736 298 305 651
wall 779 735 299 302 734
wall 780 733 295 298 736
wall 781 651 305 299 735

zone 1818B0
wall 782 601 201 195 737
floor 783 181 195 201 190
roof 784 598 601 737 704
wall 785 704 181 190 598
wall 786 737 195 181 704
window 788 738 739 740 741
wall 787 598 190 201 601

zone DFD113
roof 789 602 670 619 603
wall 790 603 24 21 602
wall 791 670 32 29 619
floor 792 24 29 32 21
wall 793 602 21 32 670
window 795 742 743 744 745
wall 794 619 29 24 603

zone 9A150C
wall 796 746 328 329 747
wall 797 733 295 303 732
wall 798 726 324 328 746
wall 799 722 314 311 721
wall 800 747 329 284 592
wall 801 720 325 326 727
wall 802 736 298 295 733
wall 803 732 303 307 729
roof 804 591 748 736 733 732 729 728 723 722 721 720 727 726 746 747 592
wall 805 727 326 324 726
wall 806 729 307 318 728
wall 807 748 327 298 736
wall 808 721 311 325 720
wall 809 723 315 314 722
wall 810 591 281 327 748
wall 811 592 284 281 591
floor 812 284 329 328 324 326 325 311 314 315 318 307 303 295 298 327 281
wall 813 728 318 315 723

zone BBB1A9
wall 814 749 16 5 750
wall 815 750 5 8 559
window 822 751 752 753 754
roof 816 559 604 605 755 749 750
wall 817 605 1 4 755
wall 818 559 8 13 604
window 823 756 757 758 759
floor 819 5 16 4 1 13 8
wall 820 755 4 16 749
wall 821 604 13 1 605

zone 43DDD6
wall 824 586 61 64 583
wall 825 760 68 5 750
window 832 761 762 763 764
wall 826 583 64 66 582
wall 827 750 5 61 586
wall 828 582 66 67 622
wall 829 622 67 68 760
window 833 765 766 767 768
roof 830 750 586 583 582 622 760
floor 831 68 67 66 64 61 5

zone E35DCC
wall 834 570 51 54 620
roof 835 671 769 570 620 613 612
wall 836 612 37 39 671
wall 837 620 54 56 613
wall 838 769 46 51 570
window 842 770 771 772 773
floor 839 54 51 46 39 37 56
wall 840 613 56 37 612
wall 841 671 39 46 769
window 843 774 775 776 777

zone B8037B
wall 844 690 155 163 778
floor 845 104 169 162 159 130 168 166 163 155 107 110 101
wall 846 779 168 130 714
wall 847 714 130 159 780
wall 848 610 101 110 616
roof 849 610 616 621 690 778 781 779 714 780 782 783 611
wall 850 783 169 104 611
wall 851 782 162 169 783
wall 852 611 104 101 610
wall 853 780 159 162 782
wall 854 778 163 166 781
wall 855 781 166 168 779
wall 856 616 110 107 621
wall 857 621 107 155 690

zone AEB121
wall 858 652 203 195 737
window 864 784 785 786 787
wall 859 601 201 210 597
roof 860 601 597 652 737
wall 861 737 195 201 601
wall 862 597 210 203 652
floor 863 195 203 210 201

zone 37ED16
wall 865 658 246 245 657
wall 866 683 264 261 595
roof 867 658 683 595 594 646 644 643 590
wall 868 594 287 290 646
wall 869 644 291 292 643
wall 870 595 261 287 594
wall 871 646 290 291 644
wall 872 657 245 254 684
wall 873 684 254 264 683
floor 874 188 292 291 290 287 261 264 246
wall 875 643 292 188 590
wall 876 590 188 246 658
_EXTENSION_BuildingGeometry_END_


_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_
vertex 788 -0.800000000000 60.067114767739 8.180000000000
vertex 789 -0.800000000000 0.000114767739 8.180000000000
vertex 790 0.000000000000 0.000114767739 8.180000000000
vertex 791 0.000000000000 60.067114767739 8.180000000000
vertex 792 0.000000000000 60.867114767739 8.180000000000
vertex 793 34.200000000000 60.067114767739 8.180000000000
vertex 794 34.200000000000 60.867114767739 8.180000000000
vertex 795 34.200000000000 8.054114767739 8.180000000000
vertex 796 35.000000000000 8.054114767739 8.180000000000
vertex 797 35.000000000000 60.067114767739 8.180000000000
vertex 798 -0.800000000000 60.067114767739 21.380000000000
vertex 799 -0.800000000000 4.213114767739 21.380000000000
vertex 800 0.000000000000 4.213114767739 21.380000000000
vertex 801 0.000000000000 60.067114767739 21.380000000000
vertex 802 0.000000000001 60.867114767739 21.380000000000
vertex 803 34.200000000001 60.067114767739 21.380000000000
vertex 804 34.200000000001 60.867114767739 21.380000000000
vertex 805 34.200000000000 60.067610534811 21.380000000000
vertex 806 34.200000000000 7.960610534811 21.380000000000
vertex 807 35.000000000000 7.960610534811 21.380000000000
vertex 808 35.000000000000 60.067610534811 21.380000000000
vertex 809 0.000000000000 0.000000000000 8.180000000000
vertex 810 0.183406972612 -0.778692418351 8.180000000000
vertex 811 34.383401057238 7.275541358288 8.180000000000
vertex 812 0.000000000000 4.213158293211 21.380000000000
vertex 813 0.087140074111 3.417874799249 21.380000000000
vertex 814 34.287139146105 7.165370464633 21.380000000000
vertex 815 -0.800000000000 60.067114767739 16.980000000000
vertex 816 -0.800000000000 4.213114767739 16.980000000000
vertex 817 0.000000000000 4.213114767739 16.980000000000
vertex 818 0.000000000000 60.067114767739 16.980000000000
vertex 819 0.000000000000 4.213158293211 16.980000000000
vertex 820 0.087140074111 3.417874799249 16.980000000000
vertex 821 34.287139146105 7.165370464633 16.980000000000
vertex 822 34.200000000000 7.960610534811 16.980000000000
vertex 823 34.200000000000 60.067114767739 3.780000000000
vertex 824 34.200000000000 8.054114767739 3.780000000000
vertex 825 35.000000000000 8.054114767739 3.780000000000
vertex 826 35.000000000000 60.067114767739 3.780000000000
vertex 827 -0.800000000000 60.067114767739 3.780000000000
vertex 828 -0.800000000000 0.000114767739 3.780000000000
vertex 829 0.000000000000 0.000114767739 3.780000000000
vertex 830 0.000000000000 60.067114767739 3.780000000000
vertex 831 0.000000000000 0.000000000000 3.780000000000
vertex 832 0.183406972612 -0.778692418351 3.780000000000
vertex 833 34.383401057238 7.275541358288 3.780000000000
vertex 834 0.000000000001 60.867114767739 16.980000000000
vertex 835 34.200000000001 60.067114767739 16.980000000000
vertex 836 34.200000000001 60.867114767739 16.980000000000
vertex 837 34.200000000000 60.067610534811 16.980000000000
vertex 838 35.000000000000 7.960610534811 16.980000000000
vertex 839 35.000000000000 60.067610534811 16.980000000000
vertex 840 0.000000000000 60.867114767739 3.780000000000
vertex 841 34.200000000000 60.867114767739 3.780000000000
vertex 842 -0.800000000000 60.067114767739 12.580000000000
vertex 843 -0.800000000000 0.000114767739 12.580000000000
vertex 844 0.000000000000 0.000114767739 12.580000000000
vertex 845 0.000000000000 60.067114767739 12.580000000000
vertex 846 0.000000000001 60.867114767739 25.780000000000
vertex 847 0.000000000000 60.067114767739 25.780000000000
vertex 848 34.200000000001 60.067114767739 25.780000000000
vertex 849 34.200000000001 60.867114767739 25.780000000000
vertex 850 0.000000000000 0.000000000000 12.580000000000
vertex 851 0.183406972612 -0.778692418351 12.580000000000
vertex 852 34.383401057238 7.275541358288 12.580000000000
vertex 853 34.200000000000 8.054114767739 12.580000000000
vertex 854 0.000000000000 60.867114767739 12.580000000000
vertex 855 34.200000000000 60.067114767739 12.580000000000
vertex 856 34.200000000000 60.867114767739 12.580000000000
vertex 857 34.200000000000 60.067610534811 25.780000000000
vertex 858 34.200000000000 7.960610534811 25.780000000000
vertex 859 35.000000000000 7.960610534811 25.780000000000
vertex 860 35.000000000000 60.067610534811 25.780000000000
vertex 861 -0.800000000000 60.067114767739 25.780000000000
vertex 862 -0.800000000000 4.213114767739 25.780000000000
vertex 863 0.000000000000 4.213114767739 25.780000000000
vertex 864 35.000000000000 8.054114767739 12.580000000000
vertex 865 35.000000000000 60.067114767739 12.580000000000
vertex 866 0.000000000000 4.213158293211 25.780000000000
vertex 867 0.087140074111 3.417874799249 25.780000000000
vertex 868 34.287139146105 7.165370464633 25.780000000000

shader 10001 788 789 790 791
shader 10002 792 791 793 794
shader 10003 793 795 796 797
shader 10004 798 799 800 801
shader 10005 802 801 803 804
shader 10006 805 806 807 808
shader 10007 809 810 811 795
shader 10008 812 800 813 814 806
shader 10009 815 816 817 818
shader 10010 819 817 820 821 822
shader 10011 823 824 825 826
shader 10012 827 828 829 830
shader 10013 831 832 833 824
shader 10014 834 818 835 836
shader 10015 837 822 838 839
shader 10016 840 830 823 841
shader 10017 842 843 844 845
shader 10018 846 847 848 849
shader 10019 850 851 852 853
shader 10020 854 845 855 856
shader 10021 857 858 859 860
shader 10022 861 862 863 847
shader 10023 855 853 864 865
shader 10024 866 863 867 868 858
_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_


_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_


_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_


_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_



