*********************************************************************************
*  TRNBuild   3.0.294
*********************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   A:\nanjing_bianfengliang\system\office.b18
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************
*
*--------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.81
*--------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------
LAYER PUTZ
 CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=   1400 : PERT=      0 : PENRT=      0
LAYER KST
 CONDUCTIVITY=  3.564 : CAPACITY=      1 : DENSITY=   1600 : PERT=      0 : PENRT=      0
LAYER DAEMA
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER HOLZ
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600 : PERT=      0 : PENRT=      0
LAYER BET
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200 : PERT=      0 : PENRT=      0
LAYER TEPP
 CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700 : PERT=      0 : PENRT=      0
LAYER ESTR
 CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000 : PERT=      0 : PENRT=      0
LAYER MIWO
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER DAEMM
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER CEMENT_MOR
 CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000 : PERT=      0 : PENRT=      0
LAYER GAS_CONCRE
 CONDUCTIVITY=   0.68 : CAPACITY=      1 : DENSITY=    500 : PERT=      0 : PENRT=      0
LAYER POLYSTYREN
 CONDUCTIVITY=   0.11 : CAPACITY=   1.25 : DENSITY=     20 : PERT=      0 : PENRT=      0
LAYER STONE_MASS
 CONDUCTIVITY=   3.56 : CAPACITY=      1 : DENSITY=   1500 : PERT=      0 : PENRT=      0
*--------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE F1_M F1_T F1_RH F2_M F2_T F2_RH F3_M F3_T F3_RH F4_M F4_T F4_RH
INPUTS_DESCRIPTION
 TGROUND : C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
 F1_M : any : Input
 F1_T : any : Input
 F1_RH : any : Input
 F2_M : any : Input
 F2_T : any : Input
 F2_RH : any : Input
 F3_M : any : Input
 F3_T : any : Input
 F3_RH : any : Input
 F4_M : any : Input
 F4_T : any : Input
 F4_RH : any : Input
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------
SCHEDULE XINFENG
 HOURS =0.000 8.000 20.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE cooling_set_t
 HOURS =0.000 8.000 9.000 20.000 24.0
 VALUES=50. 28. 26. 50. 50. 
SCHEDULE cooling_set_rh
 HOURS =0.000 8.000 9.000 20.000 24.0
 VALUES=100. 80. 60. 100. 100. 
SCHEDULE light_weekday
 HOURS =0.000 7.000 8.000 9.000 12.000 14.000 18.000 20.000 24.0
 VALUES=0 0.1 0.5 0.95 0.8 0.95 0.3 0 0 
SCHEDULE equ_weekday
 HOURS =0.000 7.000 8.000 9.000 12.000 14.000 18.000 20.000 24.0
 VALUES=0 0.1 0.5 0.95 0.5 0.95 0.3 0 0 
SCHEDULE OCC_SCH
 HOURS =0.000 7.000 8.000 9.000 12.000 14.000 18.000 20.000 24.0
 VALUES=0 0.1 0.5 0.95 0.8 0.95 0.3 0 0 
*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION BND_WALL
 LAYERS   = PUTZ  KST   DAEMA GIPS  
 THICKNESS= 0.015 0.175 0.173 0.013 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_WALL
 LAYERS   = CEMENT_MOR POLYSTYREN GAS_CONCRE CEMENT_MOR 
 THICKNESS= 0.02       0.015      0.2        0.02       
 ABS-FRONT= 0.7   : ABS-BACK= 0.7  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_ROOF
 LAYERS   = CEMENT_MOR POLYSTYREN GAS_CONCRE CEMENT_MOR 
 THICKNESS= 0.02       0.04       0.2        0.02       
 ABS-FRONT= 0.7   : ABS-BACK= 0.7  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_FLOOR
 LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA 
 THICKNESS= 0.005 0.05  0.03  0.16  0.162 
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION BND_CEILING
 LAYERS   = PUTZ  BET   DAEMA HOLZ  
 THICKNESS= 0.015 0.16  0.3   0.03  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION BND_FLOOR
 LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA GIPS  
 THICKNESS= 0.005 0.05  0.03  0.16  0.133 0.013 
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CEMENT_MOR STONE_MASS 
 THICKNESS= 0.02       0.2        
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  MIWO  GIPS  
 THICKNESS= 0.013 0.1   0.013 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION ADJ_CEILING
 LAYERS   = PUTZ  BET   MIWO  ESTR  TEPP  
 THICKNESS= 0.015 0.16  0.03  0.05  0.005 
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
WINDOW EXT_WINDOW1
 WINID=3417 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.25 : UFRAME=12.6 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW EXT_WINDOW2
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW ADJ_WINDOW1
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW ADJ_WINDOW2
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*--------------------------------------------------------------------------------
*  G a i n s / L o s s e s
*--------------------------------------------------------------------------------
GAIN occ
 CONVECTIVE=SCHEDULE 1080*OCC_SCH : RADIATIVE=SCHEDULE 1080*OCC_SCH : HUMIDITY=SCHEDULE 0.96*OCC_SCH : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN light
 CONVECTIVE=SCHEDULE 16.2*light_weekday : RADIATIVE=SCHEDULE 16.2*light_weekday : HUMIDITY=0 : ELPOWERFRAC=0 :  AREA_RELATED : CATEGORY=LIGHTS
GAIN equ
 CONVECTIVE=SCHEDULE 43.2*equ_weekday : RADIATIVE=SCHEDULE 10.8*equ_weekday : HUMIDITY=0 : ELPOWERFRAC=0 :  AREA_RELATED : CATEGORY=MISCELLANEOUS
*--------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------
INFILTRATION INFIL001
 AIRCHANGE=0.5
*--------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------
VENTILATION VENT001
 TEMPERATURE=OUTSIDE
 AIRCHANGE=SCHEDULE 1.85*XINFENG
 SPECFANPOWER=0
 SENSHR=0
 ABSMINHUM=OUTSIDE
 ABSMAXHUM=OUTSIDE
 CALCQAHU=0
VENTILATION F1_VENT
 TEMPERATURE=INPUT 1*F1_T
 AIRFLOW=INPUT 1*F1_M
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*F1_RH
 RELMAXHUM=INPUT 1*F1_RH
 CALCQAHU=0
VENTILATION F2_VENT
 TEMPERATURE=INPUT 1*F2_T
 AIRFLOW=INPUT 1*F2_M
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*F2_RH
 RELMAXHUM=INPUT 1*F2_RH
 CALCQAHU=0
VENTILATION F3_VENT
 TEMPERATURE=INPUT 1*F3_T
 AIRFLOW=INPUT 1*F3_M
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*F3_RH
 RELMAXHUM=INPUT 1*F3_RH
 CALCQAHU=0
VENTILATION F4_VENT
 TEMPERATURE=INPUT 1*F4_T
 AIRFLOW=INPUT 1*F4_M
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*F4_RH
 RELMAXHUM=INPUT 1*F4_RH
 CALCQAHU=0
*--------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------
COOLING COOL001
 ON=SCHEDULE 1*cooling_set_t
 POWER=999999999
 HUMIDITY=SCHEDULE 1*cooling_set_rh
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
*--------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*--------------------------------------------------------------------------------
*
*--------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------
ZONES F1 F2 F3 F4
*--------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  Z o n e  F1  /  A i r n o d e  F1
*--------------------------------------------------------------------------------
ZONE F1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE F1
FLOOR        =GROUND_FLOOR : SURF=  1 : AREA=        54 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=  2 : AREA=      21.6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.04898
CEILING      =ADJ_CEILING : SURF=  3 : AREA=        54 : ADJACENT=F2 : ADJ_SURF=10 : FRONT
WALL         =EXT_WALL   : SURF=  4 : AREA=      16.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.037415
WINDOW=EXT_WINDOW1 : SURF=  7 : AREA=         6 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.013605
WALL         =EXT_WALL   : SURF=  5 : AREA=      21.6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.04898
WALL         =EXT_WALL   : SURF=  6 : AREA=      16.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.037415
WINDOW=EXT_WINDOW1 : SURF=  8 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.013605
 REGIME
 GAIN        = occ        : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = light      : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = equ        : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = F1_VENT
 CAPACITANCE = 972     : VOLUME= 162     : REFAREA= 54      : TINITIAL= 26      : PHINITIAL= 50      : WCAPR= 10
*--------------------------------------------------------------------------------
*  Z o n e  F2  /  A i r n o d e  F2
*--------------------------------------------------------------------------------
ZONE F2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE F2
WALL         =EXT_WALL   : SURF=  9 : AREA=      21.6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.04898
FLOOR        =ADJ_CEILING : SURF= 10 : AREA=        54 : ADJACENT=F1 : ADJ_SURF=3 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF= 11 : AREA=      16.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.037415
WINDOW=EXT_WINDOW1 : SURF= 15 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.013605
WALL         =EXT_WALL   : SURF= 12 : AREA=      21.6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.04898
CEILING      =ADJ_CEILING : SURF= 13 : AREA=        54 : ADJACENT=F3 : ADJ_SURF=18 : FRONT
WALL         =EXT_WALL   : SURF= 14 : AREA=      16.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.037415
WINDOW=EXT_WINDOW1 : SURF= 16 : AREA=         6 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.013605
 REGIME
 GAIN        = occ        : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = light      : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = equ        : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = F2_VENT
 CAPACITANCE = 972     : VOLUME= 162     : REFAREA= 54      : TINITIAL= 26      : PHINITIAL= 50      : WCAPR= 10
*--------------------------------------------------------------------------------
*  Z o n e  F3  /  A i r n o d e  F3
*--------------------------------------------------------------------------------
ZONE F3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE F3
WALL         =EXT_WALL   : SURF= 17 : AREA=      16.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.037415
WINDOW=EXT_WINDOW1 : SURF= 23 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.013605
FLOOR        =ADJ_CEILING : SURF= 18 : AREA=        54 : ADJACENT=F2 : ADJ_SURF=13 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF= 19 : AREA=      16.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.037415
WINDOW=EXT_WINDOW1 : SURF= 24 : AREA=         6 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.013605
CEILING      =ADJ_CEILING : SURF= 20 : AREA=        54 : ADJACENT=F4 : ADJ_SURF=28 : FRONT
WALL         =EXT_WALL   : SURF= 21 : AREA=      21.6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.04898
WALL         =EXT_WALL   : SURF= 22 : AREA=      21.6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.04898
 REGIME
 GAIN        = occ        : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = light      : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = equ        : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = F3_VENT
 CAPACITANCE = 972     : VOLUME= 162     : REFAREA= 54      : TINITIAL= 26      : PHINITIAL= 50      : WCAPR= 10
*--------------------------------------------------------------------------------
*  Z o n e  F4  /  A i r n o d e  F4
*--------------------------------------------------------------------------------
ZONE F4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE F4
ROOF         =EXT_ROOF   : SURF= 25 : AREA=        54 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF= 26 : AREA=      21.6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.04898
WALL         =EXT_WALL   : SURF= 27 : AREA=      21.6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.04898
FLOOR        =ADJ_CEILING : SURF= 28 : AREA=        54 : ADJACENT=F3 : ADJ_SURF=20 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF= 29 : AREA=      16.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.037415
WINDOW=EXT_WINDOW1 : SURF= 31 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.013605
WALL         =EXT_WALL   : SURF= 30 : AREA=      16.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.037415
WINDOW=EXT_WINDOW1 : SURF= 32 : AREA=         6 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.013605
 REGIME
 GAIN        = occ        : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = light      : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = equ        : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = F4_VENT
 CAPACITANCE = 972     : VOLUME= 162     : REFAREA= 54      : TINITIAL= 26      : PHINITIAL= 50      : WCAPR= 10
*--------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = F1 F2 F3 F4 
 NTYPES =   1 : TAIR - air temperature of airnode
        =   9 : RELHUM - relativ humidity of airnode air
 AIRNODES = F1 
 NTYPES =  28 : SCHEDULE = XINFENG,  : - - values of all schedules
*--------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : 2-WSV_#3_Ar90
Window ID   : 201
Tilt        : 90.0
Glazings    : 2
Frame       :  3 Wood                  2.270
Spacer      :  2 Class2                0.068   1.550  -0.143
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Ar90/Air1 16.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.504 0.507 0.499 0.489 0.475 0.449 0.392 0.284 0.130 0.000 0.418
Abs1  0.171 0.172 0.174 0.178 0.184 0.191 0.197 0.199 0.184 0.000 0.185
Abs2  0.094 0.095 0.103 0.108 0.109 0.112 0.121 0.125 0.086 0.000 0.109
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.230 0.226 0.224 0.225 0.231 0.248 0.290 0.391 0.600 1.000 0.279
Rbsol 0.232 0.226 0.224 0.226 0.237 0.256 0.294 0.382 0.582 0.999 0.280
Tvis  0.717 0.721 0.711 0.697 0.678 0.641 0.559 0.405 0.186 0.000 0.596
Rfvis 0.133 0.127 0.126 0.130 0.142 0.169 0.229 0.365 0.620 1.000 0.207
Rbvis 0.131 0.124 0.121 0.124 0.136 0.160 0.208 0.313 0.540 0.999 0.189
SHGC  0.620   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.780
Layer ID#         7199    37003        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.837    0.037        0        0        0        0
Emis B           0.837    0.837        0        0        0        0
Thickness(mm)      6.0      6.0        0        0        0        0
Cond(W/m2-K     ) 166.7    166.7        0        0        0        0
Spectral File  ip_fl_6.ipe 37003_IP_ipl         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
0        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
783        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
783        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : GU_Solar_Neutral_67_Ar90
Window ID   : 3417
Tilt        : 90.0
Glazings    : 2
Frame       :  3 Wood                  2.270
Spacer      :  2 Class2                0.068   1.550  -0.143
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Ar90/Air1 16.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.530 0.532 0.525 0.514 0.500 0.473 0.413 0.300 0.138 0.000 0.440
Abs1  0.271 0.274 0.284 0.291 0.294 0.300 0.322 0.347 0.300 0.001 0.300
Abs2  0.046 0.046 0.047 0.047 0.048 0.049 0.047 0.041 0.029 0.000 0.045
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.154 0.147 0.145 0.147 0.158 0.179 0.218 0.313 0.533 0.999 0.205
Rbsol 0.173 0.168 0.167 0.170 0.181 0.204 0.257 0.379 0.616 1.000 0.239
Tvis  0.584 0.587 0.579 0.568 0.553 0.524 0.460 0.336 0.158 0.000 0.488
Rfvis 0.199 0.193 0.190 0.193 0.204 0.224 0.263 0.355 0.564 0.999 0.249
Rbvis 0.199 0.193 0.192 0.195 0.207 0.232 0.286 0.411 0.651 1.000 0.266
SHGC  0.590   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.610
Layer ID#        33035    33000        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.860    0.860        0        0        0        0
Emis B           0.830    0.860        0        0        0        0
Thickness(mm)      6.0      4.0        0        0        0        0
Cond(W/m2-K     ) 166.7    250.0        0        0        0        0
Spectral File 33035_GU_Sol 33000_GU_Flo         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   0.00  0.00  0.00  2.55 2.55  2.69 2.69  2.78 2.78  2.87 2.87
0        6.71   0.00  0.00  0.00  2.55 2.55  2.69 2.69  2.78 2.78  2.87 2.87
783        0.00   0.00  0.00  0.00  2.55 2.55  2.69 2.69  2.78 2.78  2.87 2.87
783        6.71   0.00  0.00  0.00  2.55 2.55  2.69 2.69  2.78 2.78  2.87 2.87
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
   201   2-WSV_#3_Ar90                            6/16/6           1.1  0.62  0.504  0.23  0.78
  3417   GU_Solar_Neutral_67_Ar90                 6/16/4           2.78  0.59  0.53  0.154  0.61
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 10.188865231810 8.148072616640 0.000000000000
vertex 2 10.188865231810 0.948072616640 0.000000000000
vertex 3 2.688865231810 0.948072616640 0.000000000000
vertex 4 2.688865231810 8.148072616640 0.000000000000
vertex 5 10.188865231810 0.948072616640 3.000000000000
vertex 6 10.188865231810 8.148072616640 3.000000000000
vertex 7 2.688865231810 8.148072616640 3.000000000000
vertex 8 2.688865231810 0.948072616640 3.000000000000
vertex 9 4.438865231810 0.948072616640 2.300000000000
vertex 10 4.438865231810 0.948072616640 0.800000000000
vertex 11 8.438865231810 0.948072616640 0.800000000000
vertex 12 8.438865231810 0.948072616640 2.300000000000
vertex 13 8.438865231810 8.148072616640 2.300000000000
vertex 14 8.438865231810 8.148072616640 0.800000000000
vertex 15 4.438865231810 8.148072616640 0.800000000000
vertex 16 4.438865231810 8.148072616640 2.300000000000
vertex 17 10.188865231810 8.148072616640 6.000000000000
vertex 18 2.688865231810 8.148072616640 6.000000000000
vertex 19 8.438865231810 8.148072616640 5.300000000000
vertex 20 8.438865231810 8.148072616640 3.800000000000
vertex 21 4.438865231810 8.148072616640 3.800000000000
vertex 22 4.438865231810 8.148072616640 5.300000000000
vertex 23 2.688865231810 0.948072616640 6.000000000000
vertex 24 10.188865231810 0.948072616640 6.000000000000
vertex 25 4.438865231810 0.948072616640 5.300000000000
vertex 26 4.438865231810 0.948072616640 3.800000000000
vertex 27 8.438865231810 0.948072616640 3.800000000000
vertex 28 8.438865231810 0.948072616640 5.300000000000
vertex 29 10.188865231810 8.148072616640 9.000000000000
vertex 30 2.688865231810 8.148072616640 9.000000000000
vertex 31 8.438865231810 8.148072616640 8.300000000000
vertex 32 8.438865231810 8.148072616640 6.800000000000
vertex 33 4.438865231810 8.148072616640 6.800000000000
vertex 34 4.438865231810 8.148072616640 8.300000000000
vertex 35 2.688865231810 0.948072616640 9.000000000000
vertex 36 10.188865231810 0.948072616640 9.000000000000
vertex 37 4.438865231810 0.948072616640 8.300000000000
vertex 38 4.438865231810 0.948072616640 6.800000000000
vertex 39 8.438865231810 0.948072616640 6.800000000000
vertex 40 8.438865231810 0.948072616640 8.300000000000
vertex 41 2.688865231810 8.148072616640 12.000000000000
vertex 42 2.688865231810 0.948072616640 12.000000000000
vertex 43 10.188865231810 0.948072616640 12.000000000000
vertex 44 10.188865231810 8.148072616640 12.000000000000
vertex 45 8.438865231810 8.148072616640 11.300000000000
vertex 46 8.438865231810 8.148072616640 9.800000000000
vertex 47 4.438865231810 8.148072616640 9.800000000000
vertex 48 4.438865231810 8.148072616640 11.300000000000
vertex 49 4.438865231810 0.948072616640 11.300000000000
vertex 50 4.438865231810 0.948072616640 9.800000000000
vertex 51 8.438865231810 0.948072616640 9.800000000000
vertex 52 8.438865231810 0.948072616640 11.300000000000


zone F1
floor 1 1 2 3 4
wall 2 5 2 1 6
ceiling 3 7 8 5 6
wall 4 8 3 2 5
window 7 9 10 11 12
wall 5 7 4 3 8
wall 6 6 1 4 7
window 8 13 14 15 16

zone F2
wall 9 24 5 6 17
floor 10 6 5 8 7
wall 11 17 6 7 18
window 15 19 20 21 22
wall 12 18 7 8 23
ceiling 13 18 23 24 17
wall 14 23 8 5 24
window 16 25 26 27 28

zone F3
wall 17 29 17 18 30
window 23 31 32 33 34
floor 18 17 24 23 18
wall 19 35 23 24 36
window 24 37 38 39 40
ceiling 20 30 35 36 29
wall 21 36 24 17 29
wall 22 30 18 23 35

zone F4
roof 25 41 42 43 44
wall 26 41 30 35 42
wall 27 43 36 29 44
floor 28 29 36 35 30
wall 29 44 29 30 41
window 31 45 46 47 48
wall 30 42 35 36 43
window 32 49 50 51 52
_EXTENSION_BuildingGeometry_END_


_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_

_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_


_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_


_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_


_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_



