!-   ===========  BUI-Template for TRNSYS 18 ==========
!-T18_Template_Start
!-*********************************************************************************
!-*  TRNBuild   2.0.266
!-*********************************************************************************
!-*   BUILDING DESCRIPTIONS FILE TRNSYS
!-*   FOR BUILDING:   
!-*   GET BY WORKING WITH TRNBuild 1.0 for Windows
!-*********************************************************************************
!-*
!-*--------------------------------------------------------------------------------
!-*  C o m m e n t s
!-*--------------------------------------------------------------------------------
!-*
!-*--------------------------------------------------------------------------------
!-*  P r o j e c t
!-*--------------------------------------------------------------------------------
!-*+++ PROJECT
!-*+++ TITLE=UNDEFINED
!-*+++ DESCRIPTION=UNDEFINED
!-*+++ CREATED=UNDEFINED
!-*+++ ADDRESS=UNDEFINED
!-*+++ CITY=UNDEFINED
!-*+++ SWITCH=UNDEFINED
!-*--------------------------------------------------------------------------------
!-*  P r o p e r t i e s
!-*--------------------------------------------------------------------------------
!-PROPERTIES
!- DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
!-*--- convective heat transfer coefficient calculation ---------------------
!- KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
!- KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
!- KVERTICAL=5.76 : EVERTICAL=0.3
!-*--- radiance parameters -------------------
!- SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
!- CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
!- AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
!- LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
!-*--- comfort parameters -------------------
!- DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
!-*--- other -------------------
!- FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
!-*--- daylight  -------------------
!- UDIMIN=100 : UDIMAX=2000 : DAMIN=300
!-*
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-TYPES
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-*
!-*--------------------------------------------------------------------------------
!-*  L a y e r s
!-*--------------------------------------------------------------------------------
!-LAYER PUTZ
!- CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=   1400 : PERT=      0 : PENRT=      0
!-LAYER KST
!- CONDUCTIVITY=  3.564 : CAPACITY=      1 : DENSITY=   1600 : PERT=      0 : PENRT=      0
!-LAYER DAEMA
!- CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
!-LAYER GIPS
!- CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
!-LAYER HOLZ
!- CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600 : PERT=      0 : PENRT=      0
!-LAYER BET
!- CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200 : PERT=      0 : PENRT=      0
!-LAYER TEPP
!- CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700 : PERT=      0 : PENRT=      0
!-LAYER ESTR
!- CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000 : PERT=      0 : PENRT=      0
!-LAYER MIWO
!- CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
!-LAYER DAEMM
!- CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
!-*--------------------------------------------------------------------------------
!-*  I n p u t s
!-*--------------------------------------------------------------------------------
!-INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE
!-INPUTS_DESCRIPTION
!- TGROUND : C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
!- TBOUNDARY : C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
!- SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
!- SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
!- MAX_ISHADE : any : max shading factor of internal shading
!- MAX_ESHADE : any : max shading factor of external shading
!-*--------------------------------------------------------------------------------
!-*  S c h e d u l e s
!-*--------------------------------------------------------------------------------
!-SCHEDULE WORKDAY
!- HOURS =0.000 8.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE WEEKEND
!- HOURS =0.000 1.000 24.0
!- VALUES=0 0 0 
!-SCHEDULE WORKLIGHT
!- HOURS =0.000 8.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE DAYNIGHT
!- HOURS =0.000 6.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE USE
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
!-SCHEDULE LIGHT
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
!-SCHEDULE SETOFF
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
!-*--------------------------------------------------------------------------------
!-*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
!-*--------------------------------------------------------------------------------
!-CONSTRUCTION BND_WALL
!- LAYERS   = PUTZ  KST   DAEMA GIPS  
!- THICKNESS= 0.015 0.175 0.173 0.013 
!- ABS-FRONT= 0.4   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-CONSTRUCTION EXT_WALL
!- LAYERS   = PUTZ  KST   DAEMA HOLZ  
!- THICKNESS= 0.015 0.175 0.167 0.02  
!- ABS-FRONT= 0.4   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-CONSTRUCTION EXT_ROOF
!- LAYERS   = PUTZ  BET   DAEMM HOLZ  
!- THICKNESS= 0.015 0.16  0.305 0.02  
!- ABS-FRONT= 0.1   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-CONSTRUCTION EXT_FLOOR
!- LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA 
!- THICKNESS= 0.005 0.05  0.03  0.16  0.162 
!- ABS-FRONT= 0.8   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-CONSTRUCTION BND_CEILING
!- LAYERS   = PUTZ  BET   DAEMA HOLZ  
!- THICKNESS= 0.015 0.16  0.3   0.03  
!- ABS-FRONT= 0.1   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-CONSTRUCTION BND_FLOOR
!- LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA GIPS  
!- THICKNESS= 0.005 0.05  0.03  0.16  0.133 0.013 
!- ABS-FRONT= 0.8   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-CONSTRUCTION GROUND_FLOOR
!- LAYERS   = TEPP  ESTR  DAEMM BET   
!- THICKNESS= 0.005 0.05  0.121 0.2   
!- ABS-FRONT= 0.8   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 0.001
!-CONSTRUCTION ADJ_WALL
!- LAYERS   = GIPS  MIWO  GIPS  
!- THICKNESS= 0.013 0.1   0.013 
!- ABS-FRONT= 0.4   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-CONSTRUCTION ADJ_CEILING
!- LAYERS   = PUTZ  BET   MIWO  ESTR  TEPP  
!- THICKNESS= 0.015 0.16  0.03  0.05  0.005 
!- ABS-FRONT= 0.1   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-*--------------------------------------------------------------------------------
!-*  W i n d o w s
!-*--------------------------------------------------------------------------------
!-WINDOW EXT_WINDOW1
!- WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
!-WINDOW EXT_WINDOW2
!- WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
!-WINDOW ADJ_WINDOW1
!- WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
!-WINDOW ADJ_WINDOW2
!- WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
!-*--------------------------------------------------------------------------------
!-*  G a i n s
!-*--------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------
!-*  C o m f o r t
!-*--------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------
!-*  I n f i l t r a t i o n
!-*--------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------
!-*  V e n t i l a t i o n
!-*--------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------
!-*  C o o l i n g
!-*--------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------
!-*  H e a t i n g
!-*--------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------
!-*  D a y l i g h t   C o n t r o l 
!-*--------------------------------------------------------------------------------
!-*
!-*--------------------------------------------------------------------------------
!-*  Z o n e s
!-*--------------------------------------------------------------------------------
!-ZONES 
!-*--------------------------------------------------------------------------------
!-*  O r i e n t a t i o n s
!-*--------------------------------------------------------------------------------
!-HEMISPHERE NORTHERN
!-ORIENTATIONS H_0_0
!-INTERNAL_CALCULATION H_0_0
!-*
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-BUILDING
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-*--------------------------------------------------------------------------------
!-*  O u t p u t s
!-*--------------------------------------------------------------------------------
!-OUTPUTS
!- TRANSFER : TIMEBASE=1.000
!- DEFAULT
!-*
!-*--------------------------------------------------------------------------------
!-*  E n d
!-*--------------------------------------------------------------------------------
!-END
!-
!-_EXTENSION_WINPOOL_START_
!-BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
!-Unit System : SI
!-Name        : DOE-2 WINDOW LIB
!-Desc        : 2-WSV_#3_Ar90
!-Window ID   : 201
!-Tilt        : 90.0
!-Glazings    : 2
!-Frame       :  3 Wood                  2.270
!-Spacer      :  2 Class2                0.068   1.550  -0.143
!-Total Height: 1500.0 mm
!-Total Width : 1200.0 mm
!-Glass Height: 1360.3 mm
!-Glass Width : 1060.3 mm
!-Mullion     : None
!-Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
!-1 Ar90/Air1 16.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001 
!-2              0       0      0      0      0      0       0      0       0
!-3              0       0      0      0      0      0       0      0       0
!-4              0       0      0      0      0      0       0      0       0
!-5              0       0      0      0      0      0       0      0       0
!-Angle     0    10    20    30    40    50    60    70    80    90 Hemis
!-Tsol  0.504 0.507 0.499 0.489 0.475 0.449 0.392 0.284 0.130 0.000 0.418
!-Abs1  0.171 0.172 0.174 0.178 0.184 0.191 0.197 0.199 0.184 0.000 0.185
!-Abs2  0.094 0.095 0.103 0.108 0.109 0.112 0.121 0.125 0.086 0.000 0.109
!-Abs3      0     0     0     0     0     0     0     0     0     0     0
!-Abs4      0     0     0     0     0     0     0     0     0     0     0
!-Abs5      0     0     0     0     0     0     0     0     0     0     0
!-Abs6      0     0     0     0     0     0     0     0     0     0     0
!-Rfsol 0.230 0.226 0.224 0.225 0.231 0.248 0.290 0.391 0.600 1.000 0.279
!-Rbsol 0.232 0.226 0.224 0.226 0.237 0.256 0.294 0.382 0.582 0.999 0.280
!-Tvis  0.717 0.721 0.711 0.697 0.678 0.641 0.559 0.405 0.186 0.000 0.596
!-Rfvis 0.133 0.127 0.126 0.130 0.142 0.169 0.229 0.365 0.620 1.000 0.207
!-Rbvis 0.131 0.124 0.121 0.124 0.136 0.160 0.208 0.313 0.540 0.999 0.189
!-SHGC  0.620   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A 
!-Tvis_daylight:  0.780
!-
!-Layer ID#         7199    37003        0        0        0        0 
!-Tir              0.000    0.000        0        0        0        0
!-Emis F           0.837    0.037        0        0        0        0
!-Emis B           0.837    0.837        0        0        0        0
!-Thickness(mm)      6.0      6.0        0        0        0        0
!-Cond(W/m2-K     )166.7    166.7        0        0        0        0    
!-Spectral File  ip_fl_6.ipe 37003_IP_ipl         None         None         None         None
!-
!-Overall and Center of Glass Ig U-values (W/m2-K)
!-Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
!-Solar      WdSpd  hcout hrout  hin
!-(W/m2)     (m/s)     (W/m2-K)
!-   0        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12 
!-   0        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12 
!- 783        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12 
!- 783        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12 
!-*** END OF LIBRARY ***
!-********************************************************************************************************************************
!-*WinID Description                                 Design     U-Value  g-value   T-sol  Rf-sol  T-vis_daylight  Lay  Width(mm)
!-********************************************************************************************************************************
!-201    2-WSV_#3_Ar90                               6/16/6       1.12     0.59    0.504  0.230        0.780       2     28
!-_EXTENSION_WINPOOL_END_
!-
!-_EXTENSION_BuildingGeometry_START_
!-
!-_EXTENSION_BuildingGeometry_END_
!-
!-
!-_EXTENSION_VirtualSurfaceGeometry_START_
!-_EXTENSION_VirtualSurfaceGeometry_END_
!-
!-
!-_EXTENSION_ExternalShadingGeometry_START_
!-
!-_EXTENSION_ExternalShadingGeometry_END_
!-
!-
!-_EXTENSION_GeoPositionGeometry_START_
!-_EXTENSION_GeoPositionGeometry_END_
!-
!-
!-_EXTENSION_DaylightSensorPoints_START_
!-_EXTENSION_DaylightSensorPoints_END_
!-
!-T18_Template_Stop


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
 
  Version,5.0;
 
!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
 
  Building,
    zone03,                !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0,                    !- Loads Convergence Tolerance Value
    0,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    0;                      !- Maximum Number of Warmup Days
 
!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
 
  Site:Location,
    not used,  !- Name
    0.0,                   !- Latitude {deg}
    0.0,                  !- Longitude {deg}
    0.0,                    !- Time Zone {hr}
    0;                  !- Elevation {m}
 
  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Absolute;                !- Coordinate System
 
 
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
 
  Construction,
    GROUND_FLOOR;      !- Name
  Construction,
    EXT_WALL;           !- Name
  Construction,
    EXT_FLOOR;        !- Name
  Construction,
    EXT_ROOF;           !- Name
Construction,
    BND_WALL;         !- Name
Construction,    
    BND_FLOOR;        !- Name
Construction,
    BND_CEILING;      !- Name
Construction,
    ADJ_WALL;         !- Name
  Construction,
    ADJ_CEILING;        !- Name
 
  Construction,
    VirtualSurface;   !- Name
  Construction,
    EXT_WINDOW1;         !- Name
  Construction,
    EXT_WINDOW2;         !- Name
  Construction,
    ADJ_WINDOW1;        !- Name
  Construction,
    ADJ_WINDOW2;          !- Name
 
!-   ===========  ALL OBJECTS IN CLASS: SurfaceProperty:OtherSideCoefficients ===========
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=IDENTICAL;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=INPUT 1*TBOUNDARY;
SurfaceProperty:OtherSideCoefficients,   
    BOUNDARY=INPUT 1*TBOUNDARY_2;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=INPUT 1*TBOUNDARY_3;
SurfaceProperty:OtherSideCoefficients,   
    BOUNDARY=INPUT 1*TGROUND;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=20; 
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=15; 
 
!-   ===========  ALL OBJECTS IN CLASS: WindowProperty:ShadingControl ===========
  WindowProperty:ShadingControl,
    ESHADE=0; ISHADE=0 !- Name
  WindowProperty:ShadingControl,
    ESHADE=INPUT 1*MAX_ESHADE : SHADECNTRL=ESHADE_INTERNAL;  !- Name
  WindowProperty:ShadingControl,
    ISHADE=INPUT 1*MAX_ISHADE : SHADECNTRL=ISHADE_INTERNAL;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE_TYPE ===========
 
  ZoneType,
    00_NOT_SELECTED;              !- Name
 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========
 
  Output:VariableDictionary,IDF;

Zone,
    zone01,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s01_001,
    Floor,
    GROUND_FLOOR,
    zone01,
    Ground,
    BOUNDARY=INPUT 1*TGROUND,
    NoSun,
    NoWind,
    ,
    4,
    -49.500000000000,
    28.500000000000,
    0.000000000000,
    -38.900000000000,
    28.500000000000,
    0.000000000000,
    -38.900000000000,
    22.600000000000,
    0.000000000000,
    -49.500000000000,
    22.600000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s01_002,
    Ceiling,
    ADJ_CEILING,
    zone01,
    Zone,
    zone14,
    NoSun,
    NoWind,
    ,
    4,
    -49.500000000000,
    22.600000000000,
    7.500000000000,
    -38.900000000000,
    22.600000000000,
    7.500000000000,
    -38.900000000000,
    28.500000000000,
    7.500000000000,
    -49.500000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s01_003,
    Wall,
    ADJ_WALL,
    zone01,
    Zone,
    zone02,
    NoSun,
    NoWind,
    ,
    4,
    -38.900000000000,
    28.500000000000,
    7.500000000000,
    -38.900000000000,
    22.600000000000,
    7.500000000000,
    -38.900000000000,
    22.600000000000,
    0.000000000000,
    -38.900000000000,
    28.500000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s01_004,
    Wall,
    EXT_WALL,
    zone01,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -49.500000000000,
    28.500000000000,
    0.000000000000,
    -49.500000000000,
    22.600000000000,
    0.000000000000,
    -49.500000000000,
    22.600000000000,
    7.500000000000,
    -49.500000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s01_005,
    Wall,
    EXT_WALL,
    zone01,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -38.900000000000,
    28.500000000000,
    0.000000000000,
    -49.500000000000,
    28.500000000000,
    0.000000000000,
    -49.500000000000,
    28.500000000000,
    7.500000000000,
    -38.900000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s01_006,
    Wall,
    EXT_WALL,
    zone01,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -49.500000000000,
    22.600000000000,
    0.000000000000,
    -38.900000000000,
    22.600000000000,
    0.000000000000,
    -38.900000000000,
    22.600000000000,
    7.500000000000,
    -49.500000000000,
    22.600000000000,
    7.500000000000;

  FenestrationSurface:Detailed,
    w01_001,
    Window,
    EXT_WINDOW1,
    s01_006,
    ,
    ,
    ,
    ,
    ,
    4,
    -49.200000000000,
    22.600000000000,
    3.050000000000,
    -49.200000000000,
    22.600000000000,
    1.250000000000,
    -47.300000000000,
    22.600000000000,
    1.250000000000,
    -47.300000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w01_002,
    Window,
    EXT_WINDOW1,
    s01_006,
    ,
    ,
    ,
    ,
    ,
    4,
    -46.400000000000,
    22.600000000000,
    3.050000000000,
    -46.400000000000,
    22.600000000000,
    1.250000000000,
    -44.500000000000,
    22.600000000000,
    1.250000000000,
    -44.500000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w01_003,
    Window,
    EXT_WINDOW1,
    s01_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -49.200000000000,
    28.500000000000,
    1.250000000000,
    -49.200000000000,
    28.500000000000,
    3.750000000000,
    -46.800000000000,
    28.500000000000,
    3.750000000000,
    -46.800000000000,
    28.500000000000,
    1.250000000000;

  FenestrationSurface:Detailed,
    w01_004,
    Window,
    EXT_WINDOW1,
    s01_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -46.200000000000,
    28.500000000000,
    1.250000000000,
    -46.200000000000,
    28.500000000000,
    3.750000000000,
    -43.800000000000,
    28.500000000000,
    3.750000000000,
    -43.800000000000,
    28.500000000000,
    1.250000000000;

Zone,
    zone02,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s02_001,
    Floor,
    GROUND_FLOOR,
    zone02,
    Ground,
    BOUNDARY=INPUT 1*TGROUND,
    NoSun,
    NoWind,
    ,
    4,
    -38.900000000000,
    28.500000000000,
    0.000000000000,
    -28.000000000000,
    28.500000000000,
    0.000000000000,
    -28.000000000000,
    22.600000000000,
    0.000000000000,
    -38.900000000000,
    22.600000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s02_002,
    Ceiling,
    ADJ_CEILING,
    zone02,
    Zone,
    zone15,
    NoSun,
    NoWind,
    ,
    4,
    -38.900000000000,
    22.600000000000,
    7.500000000000,
    -28.000000000000,
    22.600000000000,
    7.500000000000,
    -28.000000000000,
    28.500000000000,
    7.500000000000,
    -38.900000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s02_003,
    Wall,
    ADJ_WALL,
    zone02,
    Zone,
    zone03,
    NoSun,
    NoWind,
    ,
    4,
    -28.000000000000,
    28.500000000000,
    7.500000000000,
    -28.000000000000,
    22.600000000000,
    7.500000000000,
    -28.000000000000,
    22.600000000000,
    0.000000000000,
    -28.000000000000,
    28.500000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s02_004,
    Wall,
    ADJ_WALL,
    zone02,
    Zone,
    zone01,
    NoSun,
    NoWind,
    ,
    4,
    -38.900000000000,
    28.500000000000,
    0.000000000000,
    -38.900000000000,
    22.600000000000,
    0.000000000000,
    -38.900000000000,
    22.600000000000,
    7.500000000000,
    -38.900000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s02_005,
    Wall,
    EXT_WALL,
    zone02,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -28.000000000000,
    28.500000000000,
    0.000000000000,
    -38.900000000000,
    28.500000000000,
    0.000000000000,
    -38.900000000000,
    28.500000000000,
    7.500000000000,
    -28.000000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s02_006,
    Wall,
    EXT_WALL,
    zone02,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -38.900000000000,
    22.600000000000,
    0.000000000000,
    -28.000000000000,
    22.600000000000,
    0.000000000000,
    -28.000000000000,
    22.600000000000,
    7.500000000000,
    -38.900000000000,
    22.600000000000,
    7.500000000000;

  FenestrationSurface:Detailed,
    w02_001,
    Window,
    EXT_WINDOW1,
    s02_006,
    ,
    ,
    ,
    ,
    ,
    4,
    -38.600000000000,
    22.600000000000,
    3.050000000000,
    -38.600000000000,
    22.600000000000,
    1.250000000000,
    -36.700000000000,
    22.600000000000,
    1.250000000000,
    -36.700000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w02_002,
    Window,
    EXT_WINDOW1,
    s02_006,
    ,
    ,
    ,
    ,
    ,
    4,
    -35.800000000000,
    22.600000000000,
    3.050000000000,
    -35.800000000000,
    22.600000000000,
    1.250000000000,
    -33.900000000000,
    22.600000000000,
    1.250000000000,
    -33.900000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w02_003,
    Window,
    EXT_WINDOW1,
    s02_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -38.600000000000,
    28.500000000000,
    1.250000000000,
    -38.600000000000,
    28.500000000000,
    3.750000000000,
    -36.200000000000,
    28.500000000000,
    3.750000000000,
    -36.200000000000,
    28.500000000000,
    1.250000000000;

  FenestrationSurface:Detailed,
    w02_004,
    Window,
    EXT_WINDOW1,
    s02_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -35.600000000000,
    28.500000000000,
    1.250000000000,
    -35.600000000000,
    28.500000000000,
    3.750000000000,
    -33.200000000000,
    28.500000000000,
    3.750000000000,
    -33.200000000000,
    28.500000000000,
    1.250000000000;

Zone,
    zone03,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s03_001,
    Floor,
    GROUND_FLOOR,
    zone03,
    Ground,
    BOUNDARY=INPUT 1*TGROUND,
    NoSun,
    NoWind,
    ,
    4,
    -28.000000000000,
    28.500000000000,
    0.000000000000,
    -19.900000000000,
    28.500000000000,
    0.000000000000,
    -19.900000000000,
    22.600000000000,
    0.000000000000,
    -28.000000000000,
    22.600000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s03_002,
    Ceiling,
    ADJ_CEILING,
    zone03,
    Zone,
    zone16,
    NoSun,
    NoWind,
    ,
    4,
    -28.000000000000,
    22.600000000000,
    7.500000000000,
    -19.900000000000,
    22.600000000000,
    7.500000000000,
    -19.900000000000,
    28.500000000000,
    7.500000000000,
    -28.000000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s03_003,
    Wall,
    ADJ_WALL,
    zone03,
    Zone,
    zone04,
    NoSun,
    NoWind,
    ,
    4,
    -19.900000000000,
    28.500000000000,
    7.500000000000,
    -19.900000000000,
    22.600000000000,
    7.500000000000,
    -19.900000000000,
    22.600000000000,
    0.000000000000,
    -19.900000000000,
    28.500000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s03_004,
    Wall,
    ADJ_WALL,
    zone03,
    Zone,
    zone02,
    NoSun,
    NoWind,
    ,
    4,
    -28.000000000000,
    28.500000000000,
    0.000000000000,
    -28.000000000000,
    22.600000000000,
    0.000000000000,
    -28.000000000000,
    22.600000000000,
    7.500000000000,
    -28.000000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s03_005,
    Wall,
    EXT_WALL,
    zone03,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -19.900000000000,
    28.500000000000,
    0.000000000000,
    -28.000000000000,
    28.500000000000,
    0.000000000000,
    -28.000000000000,
    28.500000000000,
    7.500000000000,
    -19.900000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s03_006,
    Wall,
    EXT_WALL,
    zone03,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -28.000000000000,
    22.600000000000,
    0.000000000000,
    -19.900000000000,
    22.600000000000,
    0.000000000000,
    -19.900000000000,
    22.600000000000,
    7.500000000000,
    -28.000000000000,
    22.600000000000,
    7.500000000000;

  FenestrationSurface:Detailed,
    w03_001,
    Window,
    EXT_WINDOW1,
    s03_006,
    ,
    ,
    ,
    ,
    ,
    4,
    -27.700000000000,
    22.600000000000,
    3.050000000000,
    -27.700000000000,
    22.600000000000,
    1.250000000000,
    -25.800000000000,
    22.600000000000,
    1.250000000000,
    -25.800000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w03_002,
    Window,
    EXT_WINDOW1,
    s03_006,
    ,
    ,
    ,
    ,
    ,
    4,
    -24.900000000000,
    22.600000000000,
    3.050000000000,
    -24.900000000000,
    22.600000000000,
    1.250000000000,
    -23.000000000000,
    22.600000000000,
    1.250000000000,
    -23.000000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w03_003,
    Window,
    EXT_WINDOW1,
    s03_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -27.700000000000,
    28.500000000000,
    1.250000000000,
    -27.700000000000,
    28.500000000000,
    3.750000000000,
    -25.300000000000,
    28.500000000000,
    3.750000000000,
    -25.300000000000,
    28.500000000000,
    1.250000000000;

  FenestrationSurface:Detailed,
    w03_004,
    Window,
    EXT_WINDOW1,
    s03_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -24.700000000000,
    28.500000000000,
    1.250000000000,
    -24.700000000000,
    28.500000000000,
    3.750000000000,
    -22.300000000000,
    28.500000000000,
    3.750000000000,
    -22.300000000000,
    28.500000000000,
    1.250000000000;

Zone,
    zone04,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s04_001,
    Floor,
    GROUND_FLOOR,
    zone04,
    Ground,
    BOUNDARY=INPUT 1*TGROUND,
    NoSun,
    NoWind,
    ,
    4,
    -19.900000000000,
    28.500000000000,
    0.000000000000,
    -8.500000000000,
    28.500000000000,
    0.000000000000,
    -8.500000000000,
    22.600000000000,
    0.000000000000,
    -19.900000000000,
    22.600000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s04_002,
    Ceiling,
    ADJ_CEILING,
    zone04,
    Zone,
    zone17,
    NoSun,
    NoWind,
    ,
    4,
    -19.900000000000,
    22.600000000000,
    7.500000000000,
    -8.500000000000,
    22.600000000000,
    7.500000000000,
    -8.500000000000,
    28.500000000000,
    7.500000000000,
    -19.900000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s04_003,
    Wall,
    ADJ_WALL,
    zone04,
    Zone,
    zone05,
    NoSun,
    NoWind,
    ,
    4,
    -8.500000000000,
    28.500000000000,
    7.500000000000,
    -8.500000000000,
    22.600000000000,
    7.500000000000,
    -8.500000000000,
    22.600000000000,
    0.000000000000,
    -8.500000000000,
    28.500000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s04_004,
    Wall,
    ADJ_WALL,
    zone04,
    Zone,
    zone03,
    NoSun,
    NoWind,
    ,
    4,
    -19.900000000000,
    28.500000000000,
    0.000000000000,
    -19.900000000000,
    22.600000000000,
    0.000000000000,
    -19.900000000000,
    22.600000000000,
    7.500000000000,
    -19.900000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s04_005,
    Wall,
    EXT_WALL,
    zone04,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -8.500000000000,
    28.500000000000,
    0.000000000000,
    -19.900000000000,
    28.500000000000,
    0.000000000000,
    -19.900000000000,
    28.500000000000,
    7.500000000000,
    -8.500000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s04_006,
    Wall,
    EXT_WALL,
    zone04,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -19.900000000000,
    22.600000000000,
    0.000000000000,
    -8.500000000000,
    22.600000000000,
    0.000000000000,
    -8.500000000000,
    22.600000000000,
    7.500000000000,
    -19.900000000000,
    22.600000000000,
    7.500000000000;

  FenestrationSurface:Detailed,
    w04_001,
    Window,
    EXT_WINDOW1,
    s04_006,
    ,
    ,
    ,
    ,
    ,
    4,
    -19.600000000000,
    22.600000000000,
    3.050000000000,
    -19.600000000000,
    22.600000000000,
    1.250000000000,
    -17.700000000000,
    22.600000000000,
    1.250000000000,
    -17.700000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w04_002,
    Window,
    EXT_WINDOW1,
    s04_006,
    ,
    ,
    ,
    ,
    ,
    4,
    -16.800000000000,
    22.600000000000,
    3.050000000000,
    -16.800000000000,
    22.600000000000,
    1.250000000000,
    -14.900000000000,
    22.600000000000,
    1.250000000000,
    -14.900000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w04_003,
    Window,
    EXT_WINDOW1,
    s04_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -19.600000000000,
    28.500000000000,
    1.250000000000,
    -19.600000000000,
    28.500000000000,
    3.750000000000,
    -17.200000000000,
    28.500000000000,
    3.750000000000,
    -17.200000000000,
    28.500000000000,
    1.250000000000;

  FenestrationSurface:Detailed,
    w04_004,
    Window,
    EXT_WINDOW1,
    s04_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -16.400000000000,
    28.500000000000,
    1.250000000000,
    -16.400000000000,
    28.500000000000,
    3.750000000000,
    -14.000000000000,
    28.500000000000,
    3.750000000000,
    -14.000000000000,
    28.500000000000,
    1.250000000000;

Zone,
    zone05,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s05_001,
    Floor,
    GROUND_FLOOR,
    zone05,
    Ground,
    BOUNDARY=INPUT 1*TGROUND,
    NoSun,
    NoWind,
    ,
    12,
    5.900000000000,
    29.600000000000,
    0.000000000000,
    5.900000000000,
    28.500000000000,
    0.000000000000,
    16.500000000000,
    28.500000000000,
    0.000000000000,
    16.500000000000,
    22.600000000000,
    0.000000000000,
    5.900000000000,
    22.600000000000,
    0.000000000000,
    5.900000000000,
    21.500000000000,
    0.000000000000,
    0.000000000000,
    21.500000000000,
    0.000000000000,
    0.000000000000,
    22.600000000000,
    0.000000000000,
    -8.500000000000,
    22.600000000000,
    0.000000000000,
    -8.500000000000,
    28.500000000000,
    0.000000000000,
    0.000000000000,
    28.500000000000,
    0.000000000000,
    0.000000000000,
    29.600000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s05_002,
    Ceiling,
    ADJ_CEILING,
    zone05,
    Zone,
    zone18,
    NoSun,
    NoWind,
    ,
    12,
    0.000000000000,
    29.600000000000,
    7.500000000000,
    0.000000000000,
    28.500000000000,
    7.500000000000,
    -8.500000000000,
    28.500000000000,
    7.500000000000,
    -8.500000000000,
    22.600000000000,
    7.500000000000,
    0.000000000000,
    22.600000000000,
    7.500000000000,
    0.000000000000,
    21.500000000000,
    7.500000000000,
    5.900000000000,
    21.500000000000,
    7.500000000000,
    5.900000000000,
    22.600000000000,
    7.500000000000,
    16.500000000000,
    22.600000000000,
    7.500000000000,
    16.500000000000,
    28.500000000000,
    7.500000000000,
    5.900000000000,
    28.500000000000,
    7.500000000000,
    5.900000000000,
    29.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s05_003,
    Wall,
    ADJ_WALL,
    zone05,
    Zone,
    zone04,
    NoSun,
    NoWind,
    ,
    4,
    -8.500000000000,
    28.500000000000,
    0.000000000000,
    -8.500000000000,
    22.600000000000,
    0.000000000000,
    -8.500000000000,
    22.600000000000,
    7.500000000000,
    -8.500000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s05_004,
    Wall,
    EXT_WALL,
    zone05,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    28.500000000000,
    0.000000000000,
    -8.500000000000,
    28.500000000000,
    0.000000000000,
    -8.500000000000,
    28.500000000000,
    7.500000000000,
    0.000000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s05_005,
    Wall,
    EXT_WALL,
    zone05,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -8.500000000000,
    22.600000000000,
    0.000000000000,
    0.000000000000,
    22.600000000000,
    0.000000000000,
    0.000000000000,
    22.600000000000,
    7.500000000000,
    -8.500000000000,
    22.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s05_006,
    Wall,
    EXT_WALL,
    zone05,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    5.900000000000,
    22.600000000000,
    7.500000000000,
    5.900000000000,
    21.500000000000,
    7.500000000000,
    5.900000000000,
    21.500000000000,
    0.000000000000,
    5.900000000000,
    22.600000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s05_007,
    Wall,
    EXT_WALL,
    zone05,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    5.900000000000,
    29.600000000000,
    7.500000000000,
    5.900000000000,
    28.500000000000,
    7.500000000000,
    5.900000000000,
    28.500000000000,
    0.000000000000,
    5.900000000000,
    29.600000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s05_008,
    Wall,
    EXT_WALL,
    zone05,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    22.600000000000,
    0.000000000000,
    0.000000000000,
    21.500000000000,
    0.000000000000,
    0.000000000000,
    21.500000000000,
    7.500000000000,
    0.000000000000,
    22.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s05_009,
    Wall,
    EXT_WALL,
    zone05,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    29.600000000000,
    0.000000000000,
    0.000000000000,
    28.500000000000,
    0.000000000000,
    0.000000000000,
    28.500000000000,
    7.500000000000,
    0.000000000000,
    29.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s05_010,
    Wall,
    ADJ_WALL,
    zone05,
    Zone,
    zone08,
    NoSun,
    NoWind,
    ,
    4,
    5.900000000000,
    29.600000000000,
    0.000000000000,
    0.000000000000,
    29.600000000000,
    0.000000000000,
    0.000000000000,
    29.600000000000,
    7.500000000000,
    5.900000000000,
    29.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s05_011,
    Wall,
    ADJ_WALL,
    zone05,
    Zone,
    zone07,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    21.500000000000,
    0.000000000000,
    5.900000000000,
    21.500000000000,
    0.000000000000,
    5.900000000000,
    21.500000000000,
    7.500000000000,
    0.000000000000,
    21.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s05_012,
    Wall,
    ADJ_WALL,
    zone05,
    Zone,
    zone10,
    NoSun,
    NoWind,
    ,
    4,
    16.500000000000,
    28.500000000000,
    7.500000000000,
    16.500000000000,
    22.600000000000,
    7.500000000000,
    16.500000000000,
    22.600000000000,
    0.000000000000,
    16.500000000000,
    28.500000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s05_013,
    Wall,
    EXT_WALL,
    zone05,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    16.500000000000,
    28.500000000000,
    0.000000000000,
    5.900000000000,
    28.500000000000,
    0.000000000000,
    5.900000000000,
    28.500000000000,
    7.500000000000,
    16.500000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s05_014,
    Wall,
    EXT_WALL,
    zone05,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    5.900000000000,
    22.600000000000,
    0.000000000000,
    16.500000000000,
    22.600000000000,
    0.000000000000,
    16.500000000000,
    22.600000000000,
    7.500000000000,
    5.900000000000,
    22.600000000000,
    7.500000000000;

  FenestrationSurface:Detailed,
    w05_001,
    Window,
    EXT_WINDOW1,
    s05_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -8.200000000000,
    22.600000000000,
    3.050000000000,
    -8.200000000000,
    22.600000000000,
    1.250000000000,
    -6.300000000000,
    22.600000000000,
    1.250000000000,
    -6.300000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w05_002,
    Window,
    EXT_WINDOW1,
    s05_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -5.400000000000,
    22.600000000000,
    3.050000000000,
    -5.400000000000,
    22.600000000000,
    1.250000000000,
    -3.500000000000,
    22.600000000000,
    1.250000000000,
    -3.500000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w05_003,
    Window,
    EXT_WINDOW1,
    s05_004,
    ,
    ,
    ,
    ,
    ,
    4,
    -8.200000000000,
    28.500000000000,
    1.250000000000,
    -8.200000000000,
    28.500000000000,
    3.750000000000,
    -5.800000000000,
    28.500000000000,
    3.750000000000,
    -5.800000000000,
    28.500000000000,
    1.250000000000;

  FenestrationSurface:Detailed,
    w05_004,
    Window,
    EXT_WINDOW1,
    s05_004,
    ,
    ,
    ,
    ,
    ,
    4,
    -5.200000000000,
    28.500000000000,
    1.250000000000,
    -5.200000000000,
    28.500000000000,
    3.750000000000,
    -2.800000000000,
    28.500000000000,
    3.750000000000,
    -2.800000000000,
    28.500000000000,
    1.250000000000;

  FenestrationSurface:Detailed,
    w05_005,
    Window,
    EXT_WINDOW1,
    s05_014,
    ,
    ,
    ,
    ,
    ,
    4,
    6.200000000000,
    22.600000000000,
    3.050000000000,
    6.200000000000,
    22.600000000000,
    1.250000000000,
    8.100000000000,
    22.600000000000,
    1.250000000000,
    8.100000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w05_006,
    Window,
    EXT_WINDOW1,
    s05_014,
    ,
    ,
    ,
    ,
    ,
    4,
    9.000000000000,
    22.600000000000,
    3.050000000000,
    9.000000000000,
    22.600000000000,
    1.250000000000,
    10.900000000000,
    22.600000000000,
    1.250000000000,
    10.900000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w05_007,
    Window,
    EXT_WINDOW1,
    s05_013,
    ,
    ,
    ,
    ,
    ,
    4,
    6.200000000000,
    28.500000000000,
    1.250000000000,
    6.200000000000,
    28.500000000000,
    3.750000000000,
    8.600000000000,
    28.500000000000,
    3.750000000000,
    8.600000000000,
    28.500000000000,
    1.250000000000;

  FenestrationSurface:Detailed,
    w05_008,
    Window,
    EXT_WINDOW1,
    s05_013,
    ,
    ,
    ,
    ,
    ,
    4,
    9.200000000000,
    28.500000000000,
    1.250000000000,
    9.200000000000,
    28.500000000000,
    3.750000000000,
    11.600000000000,
    28.500000000000,
    3.750000000000,
    11.600000000000,
    28.500000000000,
    1.250000000000;

Zone,
    zone06,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s06_001,
    Floor,
    GROUND_FLOOR,
    zone06,
    Ground,
    BOUNDARY=INPUT 1*TGROUND,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    10.600000000000,
    0.000000000000,
    5.900000000000,
    10.600000000000,
    0.000000000000,
    5.900000000000,
    0.000000000000,
    0.000000000000,
    0.000000000000,
    0.000000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s06_002,
    Ceiling,
    ADJ_CEILING,
    zone06,
    Zone,
    zone19,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    0.000000000000,
    7.500000000000,
    5.900000000000,
    0.000000000000,
    7.500000000000,
    5.900000000000,
    10.600000000000,
    7.500000000000,
    0.000000000000,
    10.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s06_003,
    Wall,
    EXT_WALL,
    zone06,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    5.900000000000,
    10.600000000000,
    7.500000000000,
    5.900000000000,
    0.000000000000,
    7.500000000000,
    5.900000000000,
    0.000000000000,
    0.000000000000,
    5.900000000000,
    10.600000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s06_004,
    Wall,
    EXT_WALL,
    zone06,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    10.600000000000,
    0.000000000000,
    0.000000000000,
    0.000000000000,
    0.000000000000,
    0.000000000000,
    0.000000000000,
    7.500000000000,
    0.000000000000,
    10.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s06_005,
    Wall,
    ADJ_WALL,
    zone06,
    Zone,
    zone07,
    NoSun,
    NoWind,
    ,
    4,
    5.900000000000,
    10.600000000000,
    0.000000000000,
    0.000000000000,
    10.600000000000,
    0.000000000000,
    0.000000000000,
    10.600000000000,
    7.500000000000,
    5.900000000000,
    10.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s06_006,
    Wall,
    EXT_WALL,
    zone06,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    0.000000000000,
    0.000000000000,
    5.900000000000,
    0.000000000000,
    0.000000000000,
    5.900000000000,
    0.000000000000,
    7.500000000000,
    0.000000000000,
    0.000000000000,
    7.500000000000;

  FenestrationSurface:Detailed,
    w06_001,
    Window,
    EXT_WINDOW1,
    s06_003,
    ,
    ,
    ,
    ,
    ,
    4,
    5.900000000000,
    0.300000000000,
    3.050000000000,
    5.900000000000,
    0.300000000000,
    1.250000000000,
    5.900000000000,
    2.200000000000,
    1.250000000000,
    5.900000000000,
    2.200000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w06_002,
    Window,
    EXT_WINDOW1,
    s06_003,
    ,
    ,
    ,
    ,
    ,
    4,
    5.900000000000,
    3.100000000000,
    3.050000000000,
    5.900000000000,
    3.100000000000,
    1.250000000000,
    5.900000000000,
    5.000000000000,
    1.250000000000,
    5.900000000000,
    5.000000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w06_003,
    Window,
    EXT_WINDOW1,
    s06_004,
    ,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    0.300000000000,
    1.250000000000,
    0.000000000000,
    0.300000000000,
    3.750000000000,
    0.000000000000,
    2.700000000000,
    3.750000000000,
    0.000000000000,
    2.700000000000,
    1.250000000000;

  FenestrationSurface:Detailed,
    w06_004,
    Window,
    EXT_WINDOW1,
    s06_004,
    ,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    3.300000000000,
    1.250000000000,
    0.000000000000,
    3.300000000000,
    3.750000000000,
    0.000000000000,
    5.700000000000,
    3.750000000000,
    0.000000000000,
    5.700000000000,
    1.250000000000;

Zone,
    zone07,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s07_001,
    Floor,
    GROUND_FLOOR,
    zone07,
    Ground,
    BOUNDARY=INPUT 1*TGROUND,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    21.500000000000,
    0.000000000000,
    5.900000000000,
    21.500000000000,
    0.000000000000,
    5.900000000000,
    10.600000000000,
    0.000000000000,
    0.000000000000,
    10.600000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s07_002,
    Ceiling,
    ADJ_CEILING,
    zone07,
    Zone,
    zone20,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    10.600000000000,
    7.500000000000,
    5.900000000000,
    10.600000000000,
    7.500000000000,
    5.900000000000,
    21.500000000000,
    7.500000000000,
    0.000000000000,
    21.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s07_003,
    Wall,
    EXT_WALL,
    zone07,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    5.900000000000,
    21.500000000000,
    7.500000000000,
    5.900000000000,
    10.600000000000,
    7.500000000000,
    5.900000000000,
    10.600000000000,
    0.000000000000,
    5.900000000000,
    21.500000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s07_004,
    Wall,
    EXT_WALL,
    zone07,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    21.500000000000,
    0.000000000000,
    0.000000000000,
    10.600000000000,
    0.000000000000,
    0.000000000000,
    10.600000000000,
    7.500000000000,
    0.000000000000,
    21.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s07_005,
    Wall,
    ADJ_WALL,
    zone07,
    Zone,
    zone05,
    NoSun,
    NoWind,
    ,
    4,
    5.900000000000,
    21.500000000000,
    0.000000000000,
    0.000000000000,
    21.500000000000,
    0.000000000000,
    0.000000000000,
    21.500000000000,
    7.500000000000,
    5.900000000000,
    21.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s07_006,
    Wall,
    ADJ_WALL,
    zone07,
    Zone,
    zone06,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    10.600000000000,
    0.000000000000,
    5.900000000000,
    10.600000000000,
    0.000000000000,
    5.900000000000,
    10.600000000000,
    7.500000000000,
    0.000000000000,
    10.600000000000,
    7.500000000000;

  FenestrationSurface:Detailed,
    w07_001,
    Window,
    EXT_WINDOW1,
    s07_003,
    ,
    ,
    ,
    ,
    ,
    4,
    5.900000000000,
    10.900000000000,
    3.050000000000,
    5.900000000000,
    10.900000000000,
    1.250000000000,
    5.900000000000,
    12.800000000000,
    1.250000000000,
    5.900000000000,
    12.800000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w07_002,
    Window,
    EXT_WINDOW1,
    s07_003,
    ,
    ,
    ,
    ,
    ,
    4,
    5.900000000000,
    13.700000000000,
    3.050000000000,
    5.900000000000,
    13.700000000000,
    1.250000000000,
    5.900000000000,
    15.600000000000,
    1.250000000000,
    5.900000000000,
    15.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w07_003,
    Window,
    EXT_WINDOW1,
    s07_004,
    ,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    10.900000000000,
    1.250000000000,
    0.000000000000,
    10.900000000000,
    3.750000000000,
    0.000000000000,
    13.300000000000,
    3.750000000000,
    0.000000000000,
    13.300000000000,
    1.250000000000;

  FenestrationSurface:Detailed,
    w07_004,
    Window,
    EXT_WINDOW1,
    s07_004,
    ,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    13.900000000000,
    1.250000000000,
    0.000000000000,
    13.900000000000,
    3.750000000000,
    0.000000000000,
    16.300000000000,
    3.750000000000,
    0.000000000000,
    16.300000000000,
    1.250000000000;

Zone,
    zone08,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s08_001,
    Floor,
    GROUND_FLOOR,
    zone08,
    Ground,
    BOUNDARY=INPUT 1*TGROUND,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    41.000000000000,
    0.000000000000,
    5.900000000000,
    41.000000000000,
    0.000000000000,
    5.900000000000,
    29.600000000000,
    0.000000000000,
    0.000000000000,
    29.600000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s08_002,
    Ceiling,
    ADJ_CEILING,
    zone08,
    Zone,
    zone21,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    29.600000000000,
    7.500000000000,
    5.900000000000,
    29.600000000000,
    7.500000000000,
    5.900000000000,
    41.000000000000,
    7.500000000000,
    0.000000000000,
    41.000000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s08_003,
    Wall,
    EXT_WALL,
    zone08,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    5.900000000000,
    41.000000000000,
    7.500000000000,
    5.900000000000,
    29.600000000000,
    7.500000000000,
    5.900000000000,
    29.600000000000,
    0.000000000000,
    5.900000000000,
    41.000000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s08_004,
    Wall,
    EXT_WALL,
    zone08,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    41.000000000000,
    0.000000000000,
    0.000000000000,
    29.600000000000,
    0.000000000000,
    0.000000000000,
    29.600000000000,
    7.500000000000,
    0.000000000000,
    41.000000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s08_005,
    Wall,
    ADJ_WALL,
    zone08,
    Zone,
    zone09,
    NoSun,
    NoWind,
    ,
    4,
    5.900000000000,
    41.000000000000,
    0.000000000000,
    0.000000000000,
    41.000000000000,
    0.000000000000,
    0.000000000000,
    41.000000000000,
    7.500000000000,
    5.900000000000,
    41.000000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s08_006,
    Wall,
    ADJ_WALL,
    zone08,
    Zone,
    zone05,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    29.600000000000,
    0.000000000000,
    5.900000000000,
    29.600000000000,
    0.000000000000,
    5.900000000000,
    29.600000000000,
    7.500000000000,
    0.000000000000,
    29.600000000000,
    7.500000000000;

  FenestrationSurface:Detailed,
    w08_001,
    Window,
    EXT_WINDOW1,
    s08_003,
    ,
    ,
    ,
    ,
    ,
    4,
    5.900000000000,
    29.900000000000,
    3.050000000000,
    5.900000000000,
    29.900000000000,
    1.250000000000,
    5.900000000000,
    31.800000000000,
    1.250000000000,
    5.900000000000,
    31.800000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w08_002,
    Window,
    EXT_WINDOW1,
    s08_003,
    ,
    ,
    ,
    ,
    ,
    4,
    5.900000000000,
    32.700000000000,
    3.050000000000,
    5.900000000000,
    32.700000000000,
    1.250000000000,
    5.900000000000,
    34.600000000000,
    1.250000000000,
    5.900000000000,
    34.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w08_003,
    Window,
    EXT_WINDOW1,
    s08_004,
    ,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    29.900000000000,
    1.250000000000,
    0.000000000000,
    29.900000000000,
    3.750000000000,
    0.000000000000,
    32.300000000000,
    3.750000000000,
    0.000000000000,
    32.300000000000,
    1.250000000000;

  FenestrationSurface:Detailed,
    w08_004,
    Window,
    EXT_WINDOW1,
    s08_004,
    ,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    33.100000000000,
    1.250000000000,
    0.000000000000,
    33.100000000000,
    3.750000000000,
    0.000000000000,
    35.500000000000,
    3.750000000000,
    0.000000000000,
    35.500000000000,
    1.250000000000;

Zone,
    zone09,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s09_001,
    Floor,
    GROUND_FLOOR,
    zone09,
    Ground,
    BOUNDARY=INPUT 1*TGROUND,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    49.500000000000,
    0.000000000000,
    5.900000000000,
    49.500000000000,
    0.000000000000,
    5.900000000000,
    41.000000000000,
    0.000000000000,
    0.000000000000,
    41.000000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s09_002,
    Ceiling,
    ADJ_CEILING,
    zone09,
    Zone,
    zone22,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    41.000000000000,
    7.500000000000,
    5.900000000000,
    41.000000000000,
    7.500000000000,
    5.900000000000,
    49.500000000000,
    7.500000000000,
    0.000000000000,
    49.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s09_003,
    Wall,
    EXT_WALL,
    zone09,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    5.900000000000,
    49.500000000000,
    7.500000000000,
    5.900000000000,
    41.000000000000,
    7.500000000000,
    5.900000000000,
    41.000000000000,
    0.000000000000,
    5.900000000000,
    49.500000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s09_004,
    Wall,
    EXT_WALL,
    zone09,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    49.500000000000,
    0.000000000000,
    0.000000000000,
    41.000000000000,
    0.000000000000,
    0.000000000000,
    41.000000000000,
    7.500000000000,
    0.000000000000,
    49.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s09_005,
    Wall,
    EXT_WALL,
    zone09,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    5.900000000000,
    49.500000000000,
    0.000000000000,
    0.000000000000,
    49.500000000000,
    0.000000000000,
    0.000000000000,
    49.500000000000,
    7.500000000000,
    5.900000000000,
    49.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s09_006,
    Wall,
    ADJ_WALL,
    zone09,
    Zone,
    zone08,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    41.000000000000,
    0.000000000000,
    5.900000000000,
    41.000000000000,
    0.000000000000,
    5.900000000000,
    41.000000000000,
    7.500000000000,
    0.000000000000,
    41.000000000000,
    7.500000000000;

  FenestrationSurface:Detailed,
    w09_001,
    Window,
    EXT_WINDOW1,
    s09_003,
    ,
    ,
    ,
    ,
    ,
    4,
    5.900000000000,
    41.300000000000,
    3.050000000000,
    5.900000000000,
    41.300000000000,
    1.250000000000,
    5.900000000000,
    43.200000000000,
    1.250000000000,
    5.900000000000,
    43.200000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w09_002,
    Window,
    EXT_WINDOW1,
    s09_003,
    ,
    ,
    ,
    ,
    ,
    4,
    5.900000000000,
    44.100000000000,
    3.050000000000,
    5.900000000000,
    44.100000000000,
    1.250000000000,
    5.900000000000,
    46.000000000000,
    1.250000000000,
    5.900000000000,
    46.000000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w09_003,
    Window,
    EXT_WINDOW1,
    s09_004,
    ,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    41.300000000000,
    1.250000000000,
    0.000000000000,
    41.300000000000,
    3.750000000000,
    0.000000000000,
    43.700000000000,
    3.750000000000,
    0.000000000000,
    43.700000000000,
    1.250000000000;

  FenestrationSurface:Detailed,
    w09_004,
    Window,
    EXT_WINDOW1,
    s09_004,
    ,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    44.300000000000,
    1.250000000000,
    0.000000000000,
    44.300000000000,
    3.750000000000,
    0.000000000000,
    46.700000000000,
    3.750000000000,
    0.000000000000,
    46.700000000000,
    1.250000000000;

Zone,
    zone10,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s10_001,
    Floor,
    GROUND_FLOOR,
    zone10,
    Ground,
    BOUNDARY=INPUT 1*TGROUND,
    NoSun,
    NoWind,
    ,
    4,
    16.500000000000,
    28.500000000000,
    0.000000000000,
    27.400000000000,
    28.500000000000,
    0.000000000000,
    27.400000000000,
    22.600000000000,
    0.000000000000,
    16.500000000000,
    22.600000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s10_002,
    Ceiling,
    ADJ_CEILING,
    zone10,
    Zone,
    zone23,
    NoSun,
    NoWind,
    ,
    4,
    16.500000000000,
    22.600000000000,
    7.500000000000,
    27.400000000000,
    22.600000000000,
    7.500000000000,
    27.400000000000,
    28.500000000000,
    7.500000000000,
    16.500000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s10_003,
    Wall,
    ADJ_WALL,
    zone10,
    Zone,
    zone11,
    NoSun,
    NoWind,
    ,
    4,
    27.400000000000,
    28.500000000000,
    7.500000000000,
    27.400000000000,
    22.600000000000,
    7.500000000000,
    27.400000000000,
    22.600000000000,
    0.000000000000,
    27.400000000000,
    28.500000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s10_004,
    Wall,
    ADJ_WALL,
    zone10,
    Zone,
    zone05,
    NoSun,
    NoWind,
    ,
    4,
    16.500000000000,
    28.500000000000,
    0.000000000000,
    16.500000000000,
    22.600000000000,
    0.000000000000,
    16.500000000000,
    22.600000000000,
    7.500000000000,
    16.500000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s10_005,
    Wall,
    EXT_WALL,
    zone10,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    27.400000000000,
    28.500000000000,
    0.000000000000,
    16.500000000000,
    28.500000000000,
    0.000000000000,
    16.500000000000,
    28.500000000000,
    7.500000000000,
    27.400000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s10_006,
    Wall,
    EXT_WALL,
    zone10,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    16.500000000000,
    22.600000000000,
    0.000000000000,
    27.400000000000,
    22.600000000000,
    0.000000000000,
    27.400000000000,
    22.600000000000,
    7.500000000000,
    16.500000000000,
    22.600000000000,
    7.500000000000;

  FenestrationSurface:Detailed,
    w10_001,
    Window,
    EXT_WINDOW1,
    s10_006,
    ,
    ,
    ,
    ,
    ,
    4,
    16.800000000000,
    22.600000000000,
    3.050000000000,
    16.800000000000,
    22.600000000000,
    1.250000000000,
    18.700000000000,
    22.600000000000,
    1.250000000000,
    18.700000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w10_002,
    Window,
    EXT_WINDOW1,
    s10_006,
    ,
    ,
    ,
    ,
    ,
    4,
    19.600000000000,
    22.600000000000,
    3.050000000000,
    19.600000000000,
    22.600000000000,
    1.250000000000,
    21.500000000000,
    22.600000000000,
    1.250000000000,
    21.500000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w10_003,
    Window,
    EXT_WINDOW1,
    s10_005,
    ,
    ,
    ,
    ,
    ,
    4,
    16.800000000000,
    28.500000000000,
    1.250000000000,
    16.800000000000,
    28.500000000000,
    3.750000000000,
    19.200000000000,
    28.500000000000,
    3.750000000000,
    19.200000000000,
    28.500000000000,
    1.250000000000;

  FenestrationSurface:Detailed,
    w10_004,
    Window,
    EXT_WINDOW1,
    s10_005,
    ,
    ,
    ,
    ,
    ,
    4,
    19.800000000000,
    28.500000000000,
    1.250000000000,
    19.800000000000,
    28.500000000000,
    3.750000000000,
    22.200000000000,
    28.500000000000,
    3.750000000000,
    22.200000000000,
    28.500000000000,
    1.250000000000;

Zone,
    zone11,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s11_001,
    Floor,
    GROUND_FLOOR,
    zone11,
    Ground,
    BOUNDARY=INPUT 1*TGROUND,
    NoSun,
    NoWind,
    ,
    4,
    27.400000000000,
    28.500000000000,
    0.000000000000,
    35.500000000000,
    28.500000000000,
    0.000000000000,
    35.500000000000,
    22.600000000000,
    0.000000000000,
    27.400000000000,
    22.600000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s11_002,
    Ceiling,
    ADJ_CEILING,
    zone11,
    Zone,
    zone24,
    NoSun,
    NoWind,
    ,
    4,
    27.400000000000,
    22.600000000000,
    7.500000000000,
    35.500000000000,
    22.600000000000,
    7.500000000000,
    35.500000000000,
    28.500000000000,
    7.500000000000,
    27.400000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s11_003,
    Wall,
    ADJ_WALL,
    zone11,
    Zone,
    zone12,
    NoSun,
    NoWind,
    ,
    4,
    35.500000000000,
    28.500000000000,
    7.500000000000,
    35.500000000000,
    22.600000000000,
    7.500000000000,
    35.500000000000,
    22.600000000000,
    0.000000000000,
    35.500000000000,
    28.500000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s11_004,
    Wall,
    ADJ_WALL,
    zone11,
    Zone,
    zone10,
    NoSun,
    NoWind,
    ,
    4,
    27.400000000000,
    28.500000000000,
    0.000000000000,
    27.400000000000,
    22.600000000000,
    0.000000000000,
    27.400000000000,
    22.600000000000,
    7.500000000000,
    27.400000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s11_005,
    Wall,
    EXT_WALL,
    zone11,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    35.500000000000,
    28.500000000000,
    0.000000000000,
    27.400000000000,
    28.500000000000,
    0.000000000000,
    27.400000000000,
    28.500000000000,
    7.500000000000,
    35.500000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s11_006,
    Wall,
    EXT_WALL,
    zone11,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    27.400000000000,
    22.600000000000,
    0.000000000000,
    35.500000000000,
    22.600000000000,
    0.000000000000,
    35.500000000000,
    22.600000000000,
    7.500000000000,
    27.400000000000,
    22.600000000000,
    7.500000000000;

  FenestrationSurface:Detailed,
    w11_001,
    Window,
    EXT_WINDOW1,
    s11_006,
    ,
    ,
    ,
    ,
    ,
    4,
    27.700000000000,
    22.600000000000,
    3.050000000000,
    27.700000000000,
    22.600000000000,
    1.250000000000,
    29.600000000000,
    22.600000000000,
    1.250000000000,
    29.600000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w11_002,
    Window,
    EXT_WINDOW1,
    s11_006,
    ,
    ,
    ,
    ,
    ,
    4,
    30.500000000000,
    22.600000000000,
    3.050000000000,
    30.500000000000,
    22.600000000000,
    1.250000000000,
    32.400000000000,
    22.600000000000,
    1.250000000000,
    32.400000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w11_003,
    Window,
    EXT_WINDOW1,
    s11_005,
    ,
    ,
    ,
    ,
    ,
    4,
    27.700000000000,
    28.500000000000,
    1.250000000000,
    27.700000000000,
    28.500000000000,
    3.750000000000,
    30.100000000000,
    28.500000000000,
    3.750000000000,
    30.100000000000,
    28.500000000000,
    1.250000000000;

  FenestrationSurface:Detailed,
    w11_004,
    Window,
    EXT_WINDOW1,
    s11_005,
    ,
    ,
    ,
    ,
    ,
    4,
    30.700000000000,
    28.500000000000,
    1.250000000000,
    30.700000000000,
    28.500000000000,
    3.750000000000,
    33.100000000000,
    28.500000000000,
    3.750000000000,
    33.100000000000,
    28.500000000000,
    1.250000000000;

Zone,
    zone12,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s12_001,
    Floor,
    GROUND_FLOOR,
    zone12,
    Ground,
    BOUNDARY=INPUT 1*TGROUND,
    NoSun,
    NoWind,
    ,
    4,
    35.500000000000,
    28.500000000000,
    0.000000000000,
    46.900000000000,
    28.500000000000,
    0.000000000000,
    46.900000000000,
    22.600000000000,
    0.000000000000,
    35.500000000000,
    22.600000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s12_002,
    Ceiling,
    ADJ_CEILING,
    zone12,
    Zone,
    zone25,
    NoSun,
    NoWind,
    ,
    4,
    35.500000000000,
    22.600000000000,
    7.500000000000,
    46.900000000000,
    22.600000000000,
    7.500000000000,
    46.900000000000,
    28.500000000000,
    7.500000000000,
    35.500000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s12_003,
    Wall,
    ADJ_WALL,
    zone12,
    Zone,
    zone13,
    NoSun,
    NoWind,
    ,
    4,
    46.900000000000,
    28.500000000000,
    7.500000000000,
    46.900000000000,
    22.600000000000,
    7.500000000000,
    46.900000000000,
    22.600000000000,
    0.000000000000,
    46.900000000000,
    28.500000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s12_004,
    Wall,
    ADJ_WALL,
    zone12,
    Zone,
    zone11,
    NoSun,
    NoWind,
    ,
    4,
    35.500000000000,
    28.500000000000,
    0.000000000000,
    35.500000000000,
    22.600000000000,
    0.000000000000,
    35.500000000000,
    22.600000000000,
    7.500000000000,
    35.500000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s12_005,
    Wall,
    EXT_WALL,
    zone12,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    46.900000000000,
    28.500000000000,
    0.000000000000,
    35.500000000000,
    28.500000000000,
    0.000000000000,
    35.500000000000,
    28.500000000000,
    7.500000000000,
    46.900000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s12_006,
    Wall,
    EXT_WALL,
    zone12,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    35.500000000000,
    22.600000000000,
    0.000000000000,
    46.900000000000,
    22.600000000000,
    0.000000000000,
    46.900000000000,
    22.600000000000,
    7.500000000000,
    35.500000000000,
    22.600000000000,
    7.500000000000;

  FenestrationSurface:Detailed,
    w12_001,
    Window,
    EXT_WINDOW1,
    s12_006,
    ,
    ,
    ,
    ,
    ,
    4,
    35.800000000000,
    22.600000000000,
    3.050000000000,
    35.800000000000,
    22.600000000000,
    1.250000000000,
    37.700000000000,
    22.600000000000,
    1.250000000000,
    37.700000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w12_002,
    Window,
    EXT_WINDOW1,
    s12_006,
    ,
    ,
    ,
    ,
    ,
    4,
    38.600000000000,
    22.600000000000,
    3.050000000000,
    38.600000000000,
    22.600000000000,
    1.250000000000,
    40.500000000000,
    22.600000000000,
    1.250000000000,
    40.500000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w12_003,
    Window,
    EXT_WINDOW1,
    s12_005,
    ,
    ,
    ,
    ,
    ,
    4,
    35.800000000000,
    28.500000000000,
    1.250000000000,
    35.800000000000,
    28.500000000000,
    3.750000000000,
    38.200000000000,
    28.500000000000,
    3.750000000000,
    38.200000000000,
    28.500000000000,
    1.250000000000;

  FenestrationSurface:Detailed,
    w12_004,
    Window,
    EXT_WINDOW1,
    s12_005,
    ,
    ,
    ,
    ,
    ,
    4,
    39.000000000000,
    28.500000000000,
    1.250000000000,
    39.000000000000,
    28.500000000000,
    3.750000000000,
    41.400000000000,
    28.500000000000,
    3.750000000000,
    41.400000000000,
    28.500000000000,
    1.250000000000;

Zone,
    zone13,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s13_001,
    Floor,
    GROUND_FLOOR,
    zone13,
    Ground,
    BOUNDARY=INPUT 1*TGROUND,
    NoSun,
    NoWind,
    ,
    4,
    46.900000000000,
    28.500000000000,
    0.000000000000,
    55.400000000000,
    28.500000000000,
    0.000000000000,
    55.400000000000,
    22.600000000000,
    0.000000000000,
    46.900000000000,
    22.600000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s13_002,
    Ceiling,
    ADJ_CEILING,
    zone13,
    Zone,
    zone26,
    NoSun,
    NoWind,
    ,
    4,
    46.900000000000,
    22.600000000000,
    7.500000000000,
    55.400000000000,
    22.600000000000,
    7.500000000000,
    55.400000000000,
    28.500000000000,
    7.500000000000,
    46.900000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s13_003,
    Wall,
    EXT_WALL,
    zone13,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    55.400000000000,
    28.500000000000,
    7.500000000000,
    55.400000000000,
    22.600000000000,
    7.500000000000,
    55.400000000000,
    22.600000000000,
    0.000000000000,
    55.400000000000,
    28.500000000000,
    0.000000000000;

  BuildingSurface:Detailed,
    s13_004,
    Wall,
    ADJ_WALL,
    zone13,
    Zone,
    zone12,
    NoSun,
    NoWind,
    ,
    4,
    46.900000000000,
    28.500000000000,
    0.000000000000,
    46.900000000000,
    22.600000000000,
    0.000000000000,
    46.900000000000,
    22.600000000000,
    7.500000000000,
    46.900000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s13_005,
    Wall,
    EXT_WALL,
    zone13,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    55.400000000000,
    28.500000000000,
    0.000000000000,
    46.900000000000,
    28.500000000000,
    0.000000000000,
    46.900000000000,
    28.500000000000,
    7.500000000000,
    55.400000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s13_006,
    Wall,
    EXT_WALL,
    zone13,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    46.900000000000,
    22.600000000000,
    0.000000000000,
    55.400000000000,
    22.600000000000,
    0.000000000000,
    55.400000000000,
    22.600000000000,
    7.500000000000,
    46.900000000000,
    22.600000000000,
    7.500000000000;

  FenestrationSurface:Detailed,
    w13_001,
    Window,
    EXT_WINDOW1,
    s13_006,
    ,
    ,
    ,
    ,
    ,
    4,
    47.200000000000,
    22.600000000000,
    3.050000000000,
    47.200000000000,
    22.600000000000,
    1.250000000000,
    49.100000000000,
    22.600000000000,
    1.250000000000,
    49.100000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w13_002,
    Window,
    EXT_WINDOW1,
    s13_006,
    ,
    ,
    ,
    ,
    ,
    4,
    50.000000000000,
    22.600000000000,
    3.050000000000,
    50.000000000000,
    22.600000000000,
    1.250000000000,
    51.900000000000,
    22.600000000000,
    1.250000000000,
    51.900000000000,
    22.600000000000,
    3.050000000000;

  FenestrationSurface:Detailed,
    w13_003,
    Window,
    EXT_WINDOW1,
    s13_005,
    ,
    ,
    ,
    ,
    ,
    4,
    47.200000000000,
    28.500000000000,
    1.250000000000,
    47.200000000000,
    28.500000000000,
    3.750000000000,
    49.600000000000,
    28.500000000000,
    3.750000000000,
    49.600000000000,
    28.500000000000,
    1.250000000000;

  FenestrationSurface:Detailed,
    w13_004,
    Window,
    EXT_WINDOW1,
    s13_005,
    ,
    ,
    ,
    ,
    ,
    4,
    50.200000000000,
    28.500000000000,
    1.250000000000,
    50.200000000000,
    28.500000000000,
    3.750000000000,
    52.600000000000,
    28.500000000000,
    3.750000000000,
    52.600000000000,
    28.500000000000,
    1.250000000000;

Zone,
    zone14,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s14_001,
    Floor,
    ADJ_CEILING,
    zone14,
    Zone,
    zone01,
    NoSun,
    NoWind,
    ,
    4,
    -49.500000000000,
    28.500000000000,
    7.500000000000,
    -38.900000000000,
    28.500000000000,
    7.500000000000,
    -38.900000000000,
    22.600000000000,
    7.500000000000,
    -49.500000000000,
    22.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s14_002,
    Roof,
    EXT_ROOF,
    zone14,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -49.500000000000,
    22.600000000000,
    15.000000000000,
    -38.900000000000,
    22.600000000000,
    15.000000000000,
    -38.900000000000,
    28.500000000000,
    15.000000000000,
    -49.500000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s14_003,
    Wall,
    ADJ_WALL,
    zone14,
    Zone,
    zone15,
    NoSun,
    NoWind,
    ,
    4,
    -38.900000000000,
    28.500000000000,
    15.000000000000,
    -38.900000000000,
    22.600000000000,
    15.000000000000,
    -38.900000000000,
    22.600000000000,
    7.500000000000,
    -38.900000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s14_004,
    Wall,
    EXT_WALL,
    zone14,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -49.500000000000,
    28.500000000000,
    7.500000000000,
    -49.500000000000,
    22.600000000000,
    7.500000000000,
    -49.500000000000,
    22.600000000000,
    15.000000000000,
    -49.500000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s14_005,
    Wall,
    EXT_WALL,
    zone14,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -38.900000000000,
    28.500000000000,
    7.500000000000,
    -49.500000000000,
    28.500000000000,
    7.500000000000,
    -49.500000000000,
    28.500000000000,
    15.000000000000,
    -38.900000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s14_006,
    Wall,
    EXT_WALL,
    zone14,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -49.500000000000,
    22.600000000000,
    7.500000000000,
    -38.900000000000,
    22.600000000000,
    7.500000000000,
    -38.900000000000,
    22.600000000000,
    15.000000000000,
    -49.500000000000,
    22.600000000000,
    15.000000000000;

  FenestrationSurface:Detailed,
    w14_001,
    Window,
    EXT_WINDOW1,
    s14_006,
    ,
    ,
    ,
    ,
    ,
    4,
    -49.200000000000,
    22.600000000000,
    10.550000000000,
    -49.200000000000,
    22.600000000000,
    8.750000000000,
    -47.300000000000,
    22.600000000000,
    8.750000000000,
    -47.300000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w14_002,
    Window,
    EXT_WINDOW1,
    s14_006,
    ,
    ,
    ,
    ,
    ,
    4,
    -46.400000000000,
    22.600000000000,
    10.550000000000,
    -46.400000000000,
    22.600000000000,
    8.750000000000,
    -44.500000000000,
    22.600000000000,
    8.750000000000,
    -44.500000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w14_003,
    Window,
    EXT_WINDOW1,
    s14_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -49.200000000000,
    28.500000000000,
    8.750000000000,
    -49.200000000000,
    28.500000000000,
    11.250000000000,
    -46.800000000000,
    28.500000000000,
    11.250000000000,
    -46.800000000000,
    28.500000000000,
    8.750000000000;

  FenestrationSurface:Detailed,
    w14_004,
    Window,
    EXT_WINDOW1,
    s14_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -46.200000000000,
    28.500000000000,
    8.750000000000,
    -46.200000000000,
    28.500000000000,
    11.250000000000,
    -43.800000000000,
    28.500000000000,
    11.250000000000,
    -43.800000000000,
    28.500000000000,
    8.750000000000;

Zone,
    zone15,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s15_001,
    Floor,
    ADJ_CEILING,
    zone15,
    Zone,
    zone02,
    NoSun,
    NoWind,
    ,
    4,
    -38.900000000000,
    28.500000000000,
    7.500000000000,
    -28.000000000000,
    28.500000000000,
    7.500000000000,
    -28.000000000000,
    22.600000000000,
    7.500000000000,
    -38.900000000000,
    22.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s15_002,
    Roof,
    EXT_ROOF,
    zone15,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -38.900000000000,
    22.600000000000,
    15.000000000000,
    -28.000000000000,
    22.600000000000,
    15.000000000000,
    -28.000000000000,
    28.500000000000,
    15.000000000000,
    -38.900000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s15_003,
    Wall,
    ADJ_WALL,
    zone15,
    Zone,
    zone16,
    NoSun,
    NoWind,
    ,
    4,
    -28.000000000000,
    28.500000000000,
    15.000000000000,
    -28.000000000000,
    22.600000000000,
    15.000000000000,
    -28.000000000000,
    22.600000000000,
    7.500000000000,
    -28.000000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s15_004,
    Wall,
    ADJ_WALL,
    zone15,
    Zone,
    zone14,
    NoSun,
    NoWind,
    ,
    4,
    -38.900000000000,
    28.500000000000,
    7.500000000000,
    -38.900000000000,
    22.600000000000,
    7.500000000000,
    -38.900000000000,
    22.600000000000,
    15.000000000000,
    -38.900000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s15_005,
    Wall,
    EXT_WALL,
    zone15,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -28.000000000000,
    28.500000000000,
    7.500000000000,
    -38.900000000000,
    28.500000000000,
    7.500000000000,
    -38.900000000000,
    28.500000000000,
    15.000000000000,
    -28.000000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s15_006,
    Wall,
    EXT_WALL,
    zone15,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -38.900000000000,
    22.600000000000,
    7.500000000000,
    -28.000000000000,
    22.600000000000,
    7.500000000000,
    -28.000000000000,
    22.600000000000,
    15.000000000000,
    -38.900000000000,
    22.600000000000,
    15.000000000000;

  FenestrationSurface:Detailed,
    w15_001,
    Window,
    EXT_WINDOW1,
    s15_006,
    ,
    ,
    ,
    ,
    ,
    4,
    -38.600000000000,
    22.600000000000,
    10.550000000000,
    -38.600000000000,
    22.600000000000,
    8.750000000000,
    -36.700000000000,
    22.600000000000,
    8.750000000000,
    -36.700000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w15_002,
    Window,
    EXT_WINDOW1,
    s15_006,
    ,
    ,
    ,
    ,
    ,
    4,
    -35.800000000000,
    22.600000000000,
    10.550000000000,
    -35.800000000000,
    22.600000000000,
    8.750000000000,
    -33.900000000000,
    22.600000000000,
    8.750000000000,
    -33.900000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w15_003,
    Window,
    EXT_WINDOW1,
    s15_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -38.600000000000,
    28.500000000000,
    8.750000000000,
    -38.600000000000,
    28.500000000000,
    11.250000000000,
    -36.200000000000,
    28.500000000000,
    11.250000000000,
    -36.200000000000,
    28.500000000000,
    8.750000000000;

  FenestrationSurface:Detailed,
    w15_004,
    Window,
    EXT_WINDOW1,
    s15_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -35.600000000000,
    28.500000000000,
    8.750000000000,
    -35.600000000000,
    28.500000000000,
    11.250000000000,
    -33.200000000000,
    28.500000000000,
    11.250000000000,
    -33.200000000000,
    28.500000000000,
    8.750000000000;

Zone,
    zone16,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s16_001,
    Floor,
    ADJ_CEILING,
    zone16,
    Zone,
    zone03,
    NoSun,
    NoWind,
    ,
    4,
    -28.000000000000,
    28.500000000000,
    7.500000000000,
    -19.900000000000,
    28.500000000000,
    7.500000000000,
    -19.900000000000,
    22.600000000000,
    7.500000000000,
    -28.000000000000,
    22.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s16_002,
    Roof,
    EXT_ROOF,
    zone16,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -28.000000000000,
    22.600000000000,
    15.000000000000,
    -19.900000000000,
    22.600000000000,
    15.000000000000,
    -19.900000000000,
    28.500000000000,
    15.000000000000,
    -28.000000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s16_003,
    Wall,
    ADJ_WALL,
    zone16,
    Zone,
    zone17,
    NoSun,
    NoWind,
    ,
    4,
    -19.900000000000,
    28.500000000000,
    15.000000000000,
    -19.900000000000,
    22.600000000000,
    15.000000000000,
    -19.900000000000,
    22.600000000000,
    7.500000000000,
    -19.900000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s16_004,
    Wall,
    ADJ_WALL,
    zone16,
    Zone,
    zone15,
    NoSun,
    NoWind,
    ,
    4,
    -28.000000000000,
    28.500000000000,
    7.500000000000,
    -28.000000000000,
    22.600000000000,
    7.500000000000,
    -28.000000000000,
    22.600000000000,
    15.000000000000,
    -28.000000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s16_005,
    Wall,
    EXT_WALL,
    zone16,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -19.900000000000,
    28.500000000000,
    7.500000000000,
    -28.000000000000,
    28.500000000000,
    7.500000000000,
    -28.000000000000,
    28.500000000000,
    15.000000000000,
    -19.900000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s16_006,
    Wall,
    EXT_WALL,
    zone16,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -28.000000000000,
    22.600000000000,
    7.500000000000,
    -19.900000000000,
    22.600000000000,
    7.500000000000,
    -19.900000000000,
    22.600000000000,
    15.000000000000,
    -28.000000000000,
    22.600000000000,
    15.000000000000;

  FenestrationSurface:Detailed,
    w16_001,
    Window,
    EXT_WINDOW1,
    s16_006,
    ,
    ,
    ,
    ,
    ,
    4,
    -27.700000000000,
    22.600000000000,
    10.550000000000,
    -27.700000000000,
    22.600000000000,
    8.750000000000,
    -25.800000000000,
    22.600000000000,
    8.750000000000,
    -25.800000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w16_002,
    Window,
    EXT_WINDOW1,
    s16_006,
    ,
    ,
    ,
    ,
    ,
    4,
    -24.900000000000,
    22.600000000000,
    10.550000000000,
    -24.900000000000,
    22.600000000000,
    8.750000000000,
    -23.000000000000,
    22.600000000000,
    8.750000000000,
    -23.000000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w16_003,
    Window,
    EXT_WINDOW1,
    s16_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -27.700000000000,
    28.500000000000,
    8.750000000000,
    -27.700000000000,
    28.500000000000,
    11.250000000000,
    -25.300000000000,
    28.500000000000,
    11.250000000000,
    -25.300000000000,
    28.500000000000,
    8.750000000000;

  FenestrationSurface:Detailed,
    w16_004,
    Window,
    EXT_WINDOW1,
    s16_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -24.700000000000,
    28.500000000000,
    8.750000000000,
    -24.700000000000,
    28.500000000000,
    11.250000000000,
    -22.300000000000,
    28.500000000000,
    11.250000000000,
    -22.300000000000,
    28.500000000000,
    8.750000000000;

Zone,
    zone17,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s17_001,
    Floor,
    ADJ_CEILING,
    zone17,
    Zone,
    zone04,
    NoSun,
    NoWind,
    ,
    4,
    -19.900000000000,
    28.500000000000,
    7.500000000000,
    -8.500000000000,
    28.500000000000,
    7.500000000000,
    -8.500000000000,
    22.600000000000,
    7.500000000000,
    -19.900000000000,
    22.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s17_002,
    Roof,
    EXT_ROOF,
    zone17,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -19.900000000000,
    22.600000000000,
    15.000000000000,
    -8.500000000000,
    22.600000000000,
    15.000000000000,
    -8.500000000000,
    28.500000000000,
    15.000000000000,
    -19.900000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s17_003,
    Wall,
    ADJ_WALL,
    zone17,
    Zone,
    zone18,
    NoSun,
    NoWind,
    ,
    4,
    -8.500000000000,
    28.500000000000,
    15.000000000000,
    -8.500000000000,
    22.600000000000,
    15.000000000000,
    -8.500000000000,
    22.600000000000,
    7.500000000000,
    -8.500000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s17_004,
    Wall,
    ADJ_WALL,
    zone17,
    Zone,
    zone16,
    NoSun,
    NoWind,
    ,
    4,
    -19.900000000000,
    28.500000000000,
    7.500000000000,
    -19.900000000000,
    22.600000000000,
    7.500000000000,
    -19.900000000000,
    22.600000000000,
    15.000000000000,
    -19.900000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s17_005,
    Wall,
    EXT_WALL,
    zone17,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -8.500000000000,
    28.500000000000,
    7.500000000000,
    -19.900000000000,
    28.500000000000,
    7.500000000000,
    -19.900000000000,
    28.500000000000,
    15.000000000000,
    -8.500000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s17_006,
    Wall,
    EXT_WALL,
    zone17,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -19.900000000000,
    22.600000000000,
    7.500000000000,
    -8.500000000000,
    22.600000000000,
    7.500000000000,
    -8.500000000000,
    22.600000000000,
    15.000000000000,
    -19.900000000000,
    22.600000000000,
    15.000000000000;

  FenestrationSurface:Detailed,
    w17_001,
    Window,
    EXT_WINDOW1,
    s17_006,
    ,
    ,
    ,
    ,
    ,
    4,
    -19.600000000000,
    22.600000000000,
    10.550000000000,
    -19.600000000000,
    22.600000000000,
    8.750000000000,
    -17.700000000000,
    22.600000000000,
    8.750000000000,
    -17.700000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w17_002,
    Window,
    EXT_WINDOW1,
    s17_006,
    ,
    ,
    ,
    ,
    ,
    4,
    -16.800000000000,
    22.600000000000,
    10.550000000000,
    -16.800000000000,
    22.600000000000,
    8.750000000000,
    -14.900000000000,
    22.600000000000,
    8.750000000000,
    -14.900000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w17_003,
    Window,
    EXT_WINDOW1,
    s17_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -19.600000000000,
    28.500000000000,
    8.750000000000,
    -19.600000000000,
    28.500000000000,
    11.250000000000,
    -17.200000000000,
    28.500000000000,
    11.250000000000,
    -17.200000000000,
    28.500000000000,
    8.750000000000;

  FenestrationSurface:Detailed,
    w17_004,
    Window,
    EXT_WINDOW1,
    s17_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -16.400000000000,
    28.500000000000,
    8.750000000000,
    -16.400000000000,
    28.500000000000,
    11.250000000000,
    -14.000000000000,
    28.500000000000,
    11.250000000000,
    -14.000000000000,
    28.500000000000,
    8.750000000000;

Zone,
    zone18,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s18_001,
    Floor,
    ADJ_CEILING,
    zone18,
    Zone,
    zone05,
    NoSun,
    NoWind,
    ,
    12,
    5.900000000000,
    29.600000000000,
    7.500000000000,
    5.900000000000,
    28.500000000000,
    7.500000000000,
    16.500000000000,
    28.500000000000,
    7.500000000000,
    16.500000000000,
    22.600000000000,
    7.500000000000,
    5.900000000000,
    22.600000000000,
    7.500000000000,
    5.900000000000,
    21.500000000000,
    7.500000000000,
    0.000000000000,
    21.500000000000,
    7.500000000000,
    0.000000000000,
    22.600000000000,
    7.500000000000,
    -8.500000000000,
    22.600000000000,
    7.500000000000,
    -8.500000000000,
    28.500000000000,
    7.500000000000,
    0.000000000000,
    28.500000000000,
    7.500000000000,
    0.000000000000,
    29.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s18_002,
    Roof,
    EXT_ROOF,
    zone18,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    12,
    0.000000000000,
    29.600000000000,
    15.000000000000,
    0.000000000000,
    28.500000000000,
    15.000000000000,
    -8.500000000000,
    28.500000000000,
    15.000000000000,
    -8.500000000000,
    22.600000000000,
    15.000000000000,
    0.000000000000,
    22.600000000000,
    15.000000000000,
    0.000000000000,
    21.500000000000,
    15.000000000000,
    5.900000000000,
    21.500000000000,
    15.000000000000,
    5.900000000000,
    22.600000000000,
    15.000000000000,
    16.500000000000,
    22.600000000000,
    15.000000000000,
    16.500000000000,
    28.500000000000,
    15.000000000000,
    5.900000000000,
    28.500000000000,
    15.000000000000,
    5.900000000000,
    29.600000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s18_003,
    Wall,
    ADJ_WALL,
    zone18,
    Zone,
    zone17,
    NoSun,
    NoWind,
    ,
    4,
    -8.500000000000,
    28.500000000000,
    7.500000000000,
    -8.500000000000,
    22.600000000000,
    7.500000000000,
    -8.500000000000,
    22.600000000000,
    15.000000000000,
    -8.500000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s18_004,
    Wall,
    EXT_WALL,
    zone18,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    28.500000000000,
    7.500000000000,
    -8.500000000000,
    28.500000000000,
    7.500000000000,
    -8.500000000000,
    28.500000000000,
    15.000000000000,
    0.000000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s18_005,
    Wall,
    EXT_WALL,
    zone18,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    -8.500000000000,
    22.600000000000,
    7.500000000000,
    0.000000000000,
    22.600000000000,
    7.500000000000,
    0.000000000000,
    22.600000000000,
    15.000000000000,
    -8.500000000000,
    22.600000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s18_006,
    Wall,
    EXT_WALL,
    zone18,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    5.900000000000,
    22.600000000000,
    15.000000000000,
    5.900000000000,
    21.500000000000,
    15.000000000000,
    5.900000000000,
    21.500000000000,
    7.500000000000,
    5.900000000000,
    22.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s18_007,
    Wall,
    EXT_WALL,
    zone18,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    5.900000000000,
    29.600000000000,
    15.000000000000,
    5.900000000000,
    28.500000000000,
    15.000000000000,
    5.900000000000,
    28.500000000000,
    7.500000000000,
    5.900000000000,
    29.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s18_008,
    Wall,
    EXT_WALL,
    zone18,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    22.600000000000,
    7.500000000000,
    0.000000000000,
    21.500000000000,
    7.500000000000,
    0.000000000000,
    21.500000000000,
    15.000000000000,
    0.000000000000,
    22.600000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s18_009,
    Wall,
    EXT_WALL,
    zone18,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    29.600000000000,
    7.500000000000,
    0.000000000000,
    28.500000000000,
    7.500000000000,
    0.000000000000,
    28.500000000000,
    15.000000000000,
    0.000000000000,
    29.600000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s18_010,
    Wall,
    ADJ_WALL,
    zone18,
    Zone,
    zone21,
    NoSun,
    NoWind,
    ,
    4,
    5.900000000000,
    29.600000000000,
    7.500000000000,
    0.000000000000,
    29.600000000000,
    7.500000000000,
    0.000000000000,
    29.600000000000,
    15.000000000000,
    5.900000000000,
    29.600000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s18_011,
    Wall,
    ADJ_WALL,
    zone18,
    Zone,
    zone20,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    21.500000000000,
    7.500000000000,
    5.900000000000,
    21.500000000000,
    7.500000000000,
    5.900000000000,
    21.500000000000,
    15.000000000000,
    0.000000000000,
    21.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s18_012,
    Wall,
    ADJ_WALL,
    zone18,
    Zone,
    zone23,
    NoSun,
    NoWind,
    ,
    4,
    16.500000000000,
    28.500000000000,
    15.000000000000,
    16.500000000000,
    22.600000000000,
    15.000000000000,
    16.500000000000,
    22.600000000000,
    7.500000000000,
    16.500000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s18_013,
    Wall,
    EXT_WALL,
    zone18,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    16.500000000000,
    28.500000000000,
    7.500000000000,
    5.900000000000,
    28.500000000000,
    7.500000000000,
    5.900000000000,
    28.500000000000,
    15.000000000000,
    16.500000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s18_014,
    Wall,
    EXT_WALL,
    zone18,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    5.900000000000,
    22.600000000000,
    7.500000000000,
    16.500000000000,
    22.600000000000,
    7.500000000000,
    16.500000000000,
    22.600000000000,
    15.000000000000,
    5.900000000000,
    22.600000000000,
    15.000000000000;

  FenestrationSurface:Detailed,
    w18_001,
    Window,
    EXT_WINDOW1,
    s18_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -8.200000000000,
    22.600000000000,
    10.550000000000,
    -8.200000000000,
    22.600000000000,
    8.750000000000,
    -6.300000000000,
    22.600000000000,
    8.750000000000,
    -6.300000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w18_002,
    Window,
    EXT_WINDOW1,
    s18_005,
    ,
    ,
    ,
    ,
    ,
    4,
    -5.400000000000,
    22.600000000000,
    10.550000000000,
    -5.400000000000,
    22.600000000000,
    8.750000000000,
    -3.500000000000,
    22.600000000000,
    8.750000000000,
    -3.500000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w18_003,
    Window,
    EXT_WINDOW1,
    s18_004,
    ,
    ,
    ,
    ,
    ,
    4,
    -8.200000000000,
    28.500000000000,
    8.750000000000,
    -8.200000000000,
    28.500000000000,
    11.250000000000,
    -5.800000000000,
    28.500000000000,
    11.250000000000,
    -5.800000000000,
    28.500000000000,
    8.750000000000;

  FenestrationSurface:Detailed,
    w18_004,
    Window,
    EXT_WINDOW1,
    s18_004,
    ,
    ,
    ,
    ,
    ,
    4,
    -5.200000000000,
    28.500000000000,
    8.750000000000,
    -5.200000000000,
    28.500000000000,
    11.250000000000,
    -2.800000000000,
    28.500000000000,
    11.250000000000,
    -2.800000000000,
    28.500000000000,
    8.750000000000;

  FenestrationSurface:Detailed,
    w18_005,
    Window,
    EXT_WINDOW1,
    s18_014,
    ,
    ,
    ,
    ,
    ,
    4,
    6.200000000000,
    22.600000000000,
    10.550000000000,
    6.200000000000,
    22.600000000000,
    8.750000000000,
    8.100000000000,
    22.600000000000,
    8.750000000000,
    8.100000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w18_006,
    Window,
    EXT_WINDOW1,
    s18_014,
    ,
    ,
    ,
    ,
    ,
    4,
    9.000000000000,
    22.600000000000,
    10.550000000000,
    9.000000000000,
    22.600000000000,
    8.750000000000,
    10.900000000000,
    22.600000000000,
    8.750000000000,
    10.900000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w18_007,
    Window,
    EXT_WINDOW1,
    s18_013,
    ,
    ,
    ,
    ,
    ,
    4,
    6.200000000000,
    28.500000000000,
    8.750000000000,
    6.200000000000,
    28.500000000000,
    11.250000000000,
    8.600000000000,
    28.500000000000,
    11.250000000000,
    8.600000000000,
    28.500000000000,
    8.750000000000;

  FenestrationSurface:Detailed,
    w18_008,
    Window,
    EXT_WINDOW1,
    s18_013,
    ,
    ,
    ,
    ,
    ,
    4,
    9.200000000000,
    28.500000000000,
    8.750000000000,
    9.200000000000,
    28.500000000000,
    11.250000000000,
    11.600000000000,
    28.500000000000,
    11.250000000000,
    11.600000000000,
    28.500000000000,
    8.750000000000;

Zone,
    zone19,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s19_001,
    Floor,
    ADJ_CEILING,
    zone19,
    Zone,
    zone06,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    10.600000000000,
    7.500000000000,
    5.900000000000,
    10.600000000000,
    7.500000000000,
    5.900000000000,
    0.000000000000,
    7.500000000000,
    0.000000000000,
    0.000000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s19_002,
    Roof,
    EXT_ROOF,
    zone19,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    0.000000000000,
    15.000000000000,
    5.900000000000,
    0.000000000000,
    15.000000000000,
    5.900000000000,
    10.600000000000,
    15.000000000000,
    0.000000000000,
    10.600000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s19_003,
    Wall,
    EXT_WALL,
    zone19,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    5.900000000000,
    10.600000000000,
    15.000000000000,
    5.900000000000,
    0.000000000000,
    15.000000000000,
    5.900000000000,
    0.000000000000,
    7.500000000000,
    5.900000000000,
    10.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s19_004,
    Wall,
    EXT_WALL,
    zone19,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    10.600000000000,
    7.500000000000,
    0.000000000000,
    0.000000000000,
    7.500000000000,
    0.000000000000,
    0.000000000000,
    15.000000000000,
    0.000000000000,
    10.600000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s19_005,
    Wall,
    ADJ_WALL,
    zone19,
    Zone,
    zone20,
    NoSun,
    NoWind,
    ,
    4,
    5.900000000000,
    10.600000000000,
    7.500000000000,
    0.000000000000,
    10.600000000000,
    7.500000000000,
    0.000000000000,
    10.600000000000,
    15.000000000000,
    5.900000000000,
    10.600000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s19_006,
    Wall,
    EXT_WALL,
    zone19,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    0.000000000000,
    7.500000000000,
    5.900000000000,
    0.000000000000,
    7.500000000000,
    5.900000000000,
    0.000000000000,
    15.000000000000,
    0.000000000000,
    0.000000000000,
    15.000000000000;

  FenestrationSurface:Detailed,
    w19_001,
    Window,
    EXT_WINDOW1,
    s19_003,
    ,
    ,
    ,
    ,
    ,
    4,
    5.900000000000,
    0.300000000000,
    10.550000000000,
    5.900000000000,
    0.300000000000,
    8.750000000000,
    5.900000000000,
    2.200000000000,
    8.750000000000,
    5.900000000000,
    2.200000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w19_002,
    Window,
    EXT_WINDOW1,
    s19_003,
    ,
    ,
    ,
    ,
    ,
    4,
    5.900000000000,
    3.100000000000,
    10.550000000000,
    5.900000000000,
    3.100000000000,
    8.750000000000,
    5.900000000000,
    5.000000000000,
    8.750000000000,
    5.900000000000,
    5.000000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w19_003,
    Window,
    EXT_WINDOW1,
    s19_004,
    ,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    0.300000000000,
    8.750000000000,
    0.000000000000,
    0.300000000000,
    11.250000000000,
    0.000000000000,
    2.700000000000,
    11.250000000000,
    0.000000000000,
    2.700000000000,
    8.750000000000;

  FenestrationSurface:Detailed,
    w19_004,
    Window,
    EXT_WINDOW1,
    s19_004,
    ,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    3.300000000000,
    8.750000000000,
    0.000000000000,
    3.300000000000,
    11.250000000000,
    0.000000000000,
    5.700000000000,
    11.250000000000,
    0.000000000000,
    5.700000000000,
    8.750000000000;

Zone,
    zone20,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s20_001,
    Floor,
    ADJ_CEILING,
    zone20,
    Zone,
    zone07,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    21.500000000000,
    7.500000000000,
    5.900000000000,
    21.500000000000,
    7.500000000000,
    5.900000000000,
    10.600000000000,
    7.500000000000,
    0.000000000000,
    10.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s20_002,
    Roof,
    EXT_ROOF,
    zone20,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    10.600000000000,
    15.000000000000,
    5.900000000000,
    10.600000000000,
    15.000000000000,
    5.900000000000,
    21.500000000000,
    15.000000000000,
    0.000000000000,
    21.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s20_003,
    Wall,
    EXT_WALL,
    zone20,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    5.900000000000,
    21.500000000000,
    15.000000000000,
    5.900000000000,
    10.600000000000,
    15.000000000000,
    5.900000000000,
    10.600000000000,
    7.500000000000,
    5.900000000000,
    21.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s20_004,
    Wall,
    EXT_WALL,
    zone20,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    21.500000000000,
    7.500000000000,
    0.000000000000,
    10.600000000000,
    7.500000000000,
    0.000000000000,
    10.600000000000,
    15.000000000000,
    0.000000000000,
    21.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s20_005,
    Wall,
    ADJ_WALL,
    zone20,
    Zone,
    zone18,
    NoSun,
    NoWind,
    ,
    4,
    5.900000000000,
    21.500000000000,
    7.500000000000,
    0.000000000000,
    21.500000000000,
    7.500000000000,
    0.000000000000,
    21.500000000000,
    15.000000000000,
    5.900000000000,
    21.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s20_006,
    Wall,
    ADJ_WALL,
    zone20,
    Zone,
    zone19,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    10.600000000000,
    7.500000000000,
    5.900000000000,
    10.600000000000,
    7.500000000000,
    5.900000000000,
    10.600000000000,
    15.000000000000,
    0.000000000000,
    10.600000000000,
    15.000000000000;

  FenestrationSurface:Detailed,
    w20_001,
    Window,
    EXT_WINDOW1,
    s20_003,
    ,
    ,
    ,
    ,
    ,
    4,
    5.900000000000,
    10.900000000000,
    10.550000000000,
    5.900000000000,
    10.900000000000,
    8.750000000000,
    5.900000000000,
    12.800000000000,
    8.750000000000,
    5.900000000000,
    12.800000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w20_002,
    Window,
    EXT_WINDOW1,
    s20_003,
    ,
    ,
    ,
    ,
    ,
    4,
    5.900000000000,
    13.700000000000,
    10.550000000000,
    5.900000000000,
    13.700000000000,
    8.750000000000,
    5.900000000000,
    15.600000000000,
    8.750000000000,
    5.900000000000,
    15.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w20_003,
    Window,
    EXT_WINDOW1,
    s20_004,
    ,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    10.900000000000,
    8.750000000000,
    0.000000000000,
    10.900000000000,
    11.250000000000,
    0.000000000000,
    13.300000000000,
    11.250000000000,
    0.000000000000,
    13.300000000000,
    8.750000000000;

  FenestrationSurface:Detailed,
    w20_004,
    Window,
    EXT_WINDOW1,
    s20_004,
    ,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    13.900000000000,
    8.750000000000,
    0.000000000000,
    13.900000000000,
    11.250000000000,
    0.000000000000,
    16.300000000000,
    11.250000000000,
    0.000000000000,
    16.300000000000,
    8.750000000000;

Zone,
    zone21,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s21_001,
    Floor,
    ADJ_CEILING,
    zone21,
    Zone,
    zone08,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    41.000000000000,
    7.500000000000,
    5.900000000000,
    41.000000000000,
    7.500000000000,
    5.900000000000,
    29.600000000000,
    7.500000000000,
    0.000000000000,
    29.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s21_002,
    Roof,
    EXT_ROOF,
    zone21,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    29.600000000000,
    15.000000000000,
    5.900000000000,
    29.600000000000,
    15.000000000000,
    5.900000000000,
    41.000000000000,
    15.000000000000,
    0.000000000000,
    41.000000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s21_003,
    Wall,
    EXT_WALL,
    zone21,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    5.900000000000,
    41.000000000000,
    15.000000000000,
    5.900000000000,
    29.600000000000,
    15.000000000000,
    5.900000000000,
    29.600000000000,
    7.500000000000,
    5.900000000000,
    41.000000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s21_004,
    Wall,
    EXT_WALL,
    zone21,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    41.000000000000,
    7.500000000000,
    0.000000000000,
    29.600000000000,
    7.500000000000,
    0.000000000000,
    29.600000000000,
    15.000000000000,
    0.000000000000,
    41.000000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s21_005,
    Wall,
    ADJ_WALL,
    zone21,
    Zone,
    zone22,
    NoSun,
    NoWind,
    ,
    4,
    5.900000000000,
    41.000000000000,
    7.500000000000,
    0.000000000000,
    41.000000000000,
    7.500000000000,
    0.000000000000,
    41.000000000000,
    15.000000000000,
    5.900000000000,
    41.000000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s21_006,
    Wall,
    ADJ_WALL,
    zone21,
    Zone,
    zone18,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    29.600000000000,
    7.500000000000,
    5.900000000000,
    29.600000000000,
    7.500000000000,
    5.900000000000,
    29.600000000000,
    15.000000000000,
    0.000000000000,
    29.600000000000,
    15.000000000000;

  FenestrationSurface:Detailed,
    w21_001,
    Window,
    EXT_WINDOW1,
    s21_003,
    ,
    ,
    ,
    ,
    ,
    4,
    5.900000000000,
    29.900000000000,
    10.550000000000,
    5.900000000000,
    29.900000000000,
    8.750000000000,
    5.900000000000,
    31.800000000000,
    8.750000000000,
    5.900000000000,
    31.800000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w21_002,
    Window,
    EXT_WINDOW1,
    s21_003,
    ,
    ,
    ,
    ,
    ,
    4,
    5.900000000000,
    32.700000000000,
    10.550000000000,
    5.900000000000,
    32.700000000000,
    8.750000000000,
    5.900000000000,
    34.600000000000,
    8.750000000000,
    5.900000000000,
    34.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w21_003,
    Window,
    EXT_WINDOW1,
    s21_004,
    ,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    29.900000000000,
    8.750000000000,
    0.000000000000,
    29.900000000000,
    11.250000000000,
    0.000000000000,
    32.300000000000,
    11.250000000000,
    0.000000000000,
    32.300000000000,
    8.750000000000;

  FenestrationSurface:Detailed,
    w21_004,
    Window,
    EXT_WINDOW1,
    s21_004,
    ,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    33.100000000000,
    8.750000000000,
    0.000000000000,
    33.100000000000,
    11.250000000000,
    0.000000000000,
    35.500000000000,
    11.250000000000,
    0.000000000000,
    35.500000000000,
    8.750000000000;

Zone,
    zone22,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s22_001,
    Floor,
    ADJ_CEILING,
    zone22,
    Zone,
    zone09,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    49.500000000000,
    7.500000000000,
    5.900000000000,
    49.500000000000,
    7.500000000000,
    5.900000000000,
    41.000000000000,
    7.500000000000,
    0.000000000000,
    41.000000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s22_002,
    Roof,
    EXT_ROOF,
    zone22,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    41.000000000000,
    15.000000000000,
    5.900000000000,
    41.000000000000,
    15.000000000000,
    5.900000000000,
    49.500000000000,
    15.000000000000,
    0.000000000000,
    49.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s22_003,
    Wall,
    EXT_WALL,
    zone22,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    5.900000000000,
    49.500000000000,
    15.000000000000,
    5.900000000000,
    41.000000000000,
    15.000000000000,
    5.900000000000,
    41.000000000000,
    7.500000000000,
    5.900000000000,
    49.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s22_004,
    Wall,
    EXT_WALL,
    zone22,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    0.000000000000,
    49.500000000000,
    7.500000000000,
    0.000000000000,
    41.000000000000,
    7.500000000000,
    0.000000000000,
    41.000000000000,
    15.000000000000,
    0.000000000000,
    49.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s22_005,
    Wall,
    EXT_WALL,
    zone22,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    5.900000000000,
    49.500000000000,
    7.500000000000,
    0.000000000000,
    49.500000000000,
    7.500000000000,
    0.000000000000,
    49.500000000000,
    15.000000000000,
    5.900000000000,
    49.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s22_006,
    Wall,
    ADJ_WALL,
    zone22,
    Zone,
    zone21,
    NoSun,
    NoWind,
    ,
    4,
    0.000000000000,
    41.000000000000,
    7.500000000000,
    5.900000000000,
    41.000000000000,
    7.500000000000,
    5.900000000000,
    41.000000000000,
    15.000000000000,
    0.000000000000,
    41.000000000000,
    15.000000000000;

  FenestrationSurface:Detailed,
    w22_001,
    Window,
    EXT_WINDOW1,
    s22_003,
    ,
    ,
    ,
    ,
    ,
    4,
    5.900000000000,
    41.300000000000,
    10.550000000000,
    5.900000000000,
    41.300000000000,
    8.750000000000,
    5.900000000000,
    43.200000000000,
    8.750000000000,
    5.900000000000,
    43.200000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w22_002,
    Window,
    EXT_WINDOW1,
    s22_003,
    ,
    ,
    ,
    ,
    ,
    4,
    5.900000000000,
    44.100000000000,
    10.550000000000,
    5.900000000000,
    44.100000000000,
    8.750000000000,
    5.900000000000,
    46.000000000000,
    8.750000000000,
    5.900000000000,
    46.000000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w22_003,
    Window,
    EXT_WINDOW1,
    s22_004,
    ,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    41.300000000000,
    8.750000000000,
    0.000000000000,
    41.300000000000,
    11.250000000000,
    0.000000000000,
    43.700000000000,
    11.250000000000,
    0.000000000000,
    43.700000000000,
    8.750000000000;

  FenestrationSurface:Detailed,
    w22_004,
    Window,
    EXT_WINDOW1,
    s22_004,
    ,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    44.300000000000,
    8.750000000000,
    0.000000000000,
    44.300000000000,
    11.250000000000,
    0.000000000000,
    46.700000000000,
    11.250000000000,
    0.000000000000,
    46.700000000000,
    8.750000000000;

Zone,
    zone23,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s23_001,
    Floor,
    ADJ_CEILING,
    zone23,
    Zone,
    zone10,
    NoSun,
    NoWind,
    ,
    4,
    16.500000000000,
    28.500000000000,
    7.500000000000,
    27.400000000000,
    28.500000000000,
    7.500000000000,
    27.400000000000,
    22.600000000000,
    7.500000000000,
    16.500000000000,
    22.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s23_002,
    Roof,
    EXT_ROOF,
    zone23,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    16.500000000000,
    22.600000000000,
    15.000000000000,
    27.400000000000,
    22.600000000000,
    15.000000000000,
    27.400000000000,
    28.500000000000,
    15.000000000000,
    16.500000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s23_003,
    Wall,
    ADJ_WALL,
    zone23,
    Zone,
    zone24,
    NoSun,
    NoWind,
    ,
    4,
    27.400000000000,
    28.500000000000,
    15.000000000000,
    27.400000000000,
    22.600000000000,
    15.000000000000,
    27.400000000000,
    22.600000000000,
    7.500000000000,
    27.400000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s23_004,
    Wall,
    ADJ_WALL,
    zone23,
    Zone,
    zone18,
    NoSun,
    NoWind,
    ,
    4,
    16.500000000000,
    28.500000000000,
    7.500000000000,
    16.500000000000,
    22.600000000000,
    7.500000000000,
    16.500000000000,
    22.600000000000,
    15.000000000000,
    16.500000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s23_005,
    Wall,
    EXT_WALL,
    zone23,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    27.400000000000,
    28.500000000000,
    7.500000000000,
    16.500000000000,
    28.500000000000,
    7.500000000000,
    16.500000000000,
    28.500000000000,
    15.000000000000,
    27.400000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s23_006,
    Wall,
    EXT_WALL,
    zone23,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    16.500000000000,
    22.600000000000,
    7.500000000000,
    27.400000000000,
    22.600000000000,
    7.500000000000,
    27.400000000000,
    22.600000000000,
    15.000000000000,
    16.500000000000,
    22.600000000000,
    15.000000000000;

  FenestrationSurface:Detailed,
    w23_001,
    Window,
    EXT_WINDOW1,
    s23_006,
    ,
    ,
    ,
    ,
    ,
    4,
    16.800000000000,
    22.600000000000,
    10.550000000000,
    16.800000000000,
    22.600000000000,
    8.750000000000,
    18.700000000000,
    22.600000000000,
    8.750000000000,
    18.700000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w23_002,
    Window,
    EXT_WINDOW1,
    s23_006,
    ,
    ,
    ,
    ,
    ,
    4,
    19.600000000000,
    22.600000000000,
    10.550000000000,
    19.600000000000,
    22.600000000000,
    8.750000000000,
    21.500000000000,
    22.600000000000,
    8.750000000000,
    21.500000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w23_003,
    Window,
    EXT_WINDOW1,
    s23_005,
    ,
    ,
    ,
    ,
    ,
    4,
    16.800000000000,
    28.500000000000,
    8.750000000000,
    16.800000000000,
    28.500000000000,
    11.250000000000,
    19.200000000000,
    28.500000000000,
    11.250000000000,
    19.200000000000,
    28.500000000000,
    8.750000000000;

  FenestrationSurface:Detailed,
    w23_004,
    Window,
    EXT_WINDOW1,
    s23_005,
    ,
    ,
    ,
    ,
    ,
    4,
    19.800000000000,
    28.500000000000,
    8.750000000000,
    19.800000000000,
    28.500000000000,
    11.250000000000,
    22.200000000000,
    28.500000000000,
    11.250000000000,
    22.200000000000,
    28.500000000000,
    8.750000000000;

Zone,
    zone24,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s24_001,
    Floor,
    ADJ_CEILING,
    zone24,
    Zone,
    zone11,
    NoSun,
    NoWind,
    ,
    4,
    27.400000000000,
    28.500000000000,
    7.500000000000,
    35.500000000000,
    28.500000000000,
    7.500000000000,
    35.500000000000,
    22.600000000000,
    7.500000000000,
    27.400000000000,
    22.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s24_002,
    Roof,
    EXT_ROOF,
    zone24,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    27.400000000000,
    22.600000000000,
    15.000000000000,
    35.500000000000,
    22.600000000000,
    15.000000000000,
    35.500000000000,
    28.500000000000,
    15.000000000000,
    27.400000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s24_003,
    Wall,
    ADJ_WALL,
    zone24,
    Zone,
    zone25,
    NoSun,
    NoWind,
    ,
    4,
    35.500000000000,
    28.500000000000,
    15.000000000000,
    35.500000000000,
    22.600000000000,
    15.000000000000,
    35.500000000000,
    22.600000000000,
    7.500000000000,
    35.500000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s24_004,
    Wall,
    ADJ_WALL,
    zone24,
    Zone,
    zone23,
    NoSun,
    NoWind,
    ,
    4,
    27.400000000000,
    28.500000000000,
    7.500000000000,
    27.400000000000,
    22.600000000000,
    7.500000000000,
    27.400000000000,
    22.600000000000,
    15.000000000000,
    27.400000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s24_005,
    Wall,
    EXT_WALL,
    zone24,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    35.500000000000,
    28.500000000000,
    7.500000000000,
    27.400000000000,
    28.500000000000,
    7.500000000000,
    27.400000000000,
    28.500000000000,
    15.000000000000,
    35.500000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s24_006,
    Wall,
    EXT_WALL,
    zone24,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    27.400000000000,
    22.600000000000,
    7.500000000000,
    35.500000000000,
    22.600000000000,
    7.500000000000,
    35.500000000000,
    22.600000000000,
    15.000000000000,
    27.400000000000,
    22.600000000000,
    15.000000000000;

  FenestrationSurface:Detailed,
    w24_001,
    Window,
    EXT_WINDOW1,
    s24_006,
    ,
    ,
    ,
    ,
    ,
    4,
    27.700000000000,
    22.600000000000,
    10.550000000000,
    27.700000000000,
    22.600000000000,
    8.750000000000,
    29.600000000000,
    22.600000000000,
    8.750000000000,
    29.600000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w24_002,
    Window,
    EXT_WINDOW1,
    s24_006,
    ,
    ,
    ,
    ,
    ,
    4,
    30.500000000000,
    22.600000000000,
    10.550000000000,
    30.500000000000,
    22.600000000000,
    8.750000000000,
    32.400000000000,
    22.600000000000,
    8.750000000000,
    32.400000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w24_003,
    Window,
    EXT_WINDOW1,
    s24_005,
    ,
    ,
    ,
    ,
    ,
    4,
    27.700000000000,
    28.500000000000,
    8.750000000000,
    27.700000000000,
    28.500000000000,
    11.250000000000,
    30.100000000000,
    28.500000000000,
    11.250000000000,
    30.100000000000,
    28.500000000000,
    8.750000000000;

  FenestrationSurface:Detailed,
    w24_004,
    Window,
    EXT_WINDOW1,
    s24_005,
    ,
    ,
    ,
    ,
    ,
    4,
    30.700000000000,
    28.500000000000,
    8.750000000000,
    30.700000000000,
    28.500000000000,
    11.250000000000,
    33.100000000000,
    28.500000000000,
    11.250000000000,
    33.100000000000,
    28.500000000000,
    8.750000000000;

Zone,
    zone25,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s25_001,
    Floor,
    ADJ_CEILING,
    zone25,
    Zone,
    zone12,
    NoSun,
    NoWind,
    ,
    4,
    35.500000000000,
    28.500000000000,
    7.500000000000,
    46.900000000000,
    28.500000000000,
    7.500000000000,
    46.900000000000,
    22.600000000000,
    7.500000000000,
    35.500000000000,
    22.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s25_002,
    Roof,
    EXT_ROOF,
    zone25,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    35.500000000000,
    22.600000000000,
    15.000000000000,
    46.900000000000,
    22.600000000000,
    15.000000000000,
    46.900000000000,
    28.500000000000,
    15.000000000000,
    35.500000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s25_003,
    Wall,
    ADJ_WALL,
    zone25,
    Zone,
    zone26,
    NoSun,
    NoWind,
    ,
    4,
    46.900000000000,
    28.500000000000,
    15.000000000000,
    46.900000000000,
    22.600000000000,
    15.000000000000,
    46.900000000000,
    22.600000000000,
    7.500000000000,
    46.900000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s25_004,
    Wall,
    ADJ_WALL,
    zone25,
    Zone,
    zone24,
    NoSun,
    NoWind,
    ,
    4,
    35.500000000000,
    28.500000000000,
    7.500000000000,
    35.500000000000,
    22.600000000000,
    7.500000000000,
    35.500000000000,
    22.600000000000,
    15.000000000000,
    35.500000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s25_005,
    Wall,
    EXT_WALL,
    zone25,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    46.900000000000,
    28.500000000000,
    7.500000000000,
    35.500000000000,
    28.500000000000,
    7.500000000000,
    35.500000000000,
    28.500000000000,
    15.000000000000,
    46.900000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s25_006,
    Wall,
    EXT_WALL,
    zone25,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    35.500000000000,
    22.600000000000,
    7.500000000000,
    46.900000000000,
    22.600000000000,
    7.500000000000,
    46.900000000000,
    22.600000000000,
    15.000000000000,
    35.500000000000,
    22.600000000000,
    15.000000000000;

  FenestrationSurface:Detailed,
    w25_001,
    Window,
    EXT_WINDOW1,
    s25_006,
    ,
    ,
    ,
    ,
    ,
    4,
    35.800000000000,
    22.600000000000,
    10.550000000000,
    35.800000000000,
    22.600000000000,
    8.750000000000,
    37.700000000000,
    22.600000000000,
    8.750000000000,
    37.700000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w25_002,
    Window,
    EXT_WINDOW1,
    s25_006,
    ,
    ,
    ,
    ,
    ,
    4,
    38.600000000000,
    22.600000000000,
    10.550000000000,
    38.600000000000,
    22.600000000000,
    8.750000000000,
    40.500000000000,
    22.600000000000,
    8.750000000000,
    40.500000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w25_003,
    Window,
    EXT_WINDOW1,
    s25_005,
    ,
    ,
    ,
    ,
    ,
    4,
    35.800000000000,
    28.500000000000,
    8.750000000000,
    35.800000000000,
    28.500000000000,
    11.250000000000,
    38.200000000000,
    28.500000000000,
    11.250000000000,
    38.200000000000,
    28.500000000000,
    8.750000000000;

  FenestrationSurface:Detailed,
    w25_004,
    Window,
    EXT_WINDOW1,
    s25_005,
    ,
    ,
    ,
    ,
    ,
    4,
    39.000000000000,
    28.500000000000,
    8.750000000000,
    39.000000000000,
    28.500000000000,
    11.250000000000,
    41.400000000000,
    28.500000000000,
    11.250000000000,
    41.400000000000,
    28.500000000000,
    8.750000000000;

Zone,
    zone26,
    0.0,
    0.0,
    0.0,
    0.0,
    ,
    1;

  BuildingSurface:Detailed,
    s26_001,
    Floor,
    ADJ_CEILING,
    zone26,
    Zone,
    zone13,
    NoSun,
    NoWind,
    ,
    4,
    46.900000000000,
    28.500000000000,
    7.500000000000,
    55.400000000000,
    28.500000000000,
    7.500000000000,
    55.400000000000,
    22.600000000000,
    7.500000000000,
    46.900000000000,
    22.600000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s26_002,
    Roof,
    EXT_ROOF,
    zone26,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    46.900000000000,
    22.600000000000,
    15.000000000000,
    55.400000000000,
    22.600000000000,
    15.000000000000,
    55.400000000000,
    28.500000000000,
    15.000000000000,
    46.900000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s26_003,
    Wall,
    EXT_WALL,
    zone26,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    55.400000000000,
    28.500000000000,
    15.000000000000,
    55.400000000000,
    22.600000000000,
    15.000000000000,
    55.400000000000,
    22.600000000000,
    7.500000000000,
    55.400000000000,
    28.500000000000,
    7.500000000000;

  BuildingSurface:Detailed,
    s26_004,
    Wall,
    ADJ_WALL,
    zone26,
    Zone,
    zone25,
    NoSun,
    NoWind,
    ,
    4,
    46.900000000000,
    28.500000000000,
    7.500000000000,
    46.900000000000,
    22.600000000000,
    7.500000000000,
    46.900000000000,
    22.600000000000,
    15.000000000000,
    46.900000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s26_005,
    Wall,
    EXT_WALL,
    zone26,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    55.400000000000,
    28.500000000000,
    7.500000000000,
    46.900000000000,
    28.500000000000,
    7.500000000000,
    46.900000000000,
    28.500000000000,
    15.000000000000,
    55.400000000000,
    28.500000000000,
    15.000000000000;

  BuildingSurface:Detailed,
    s26_006,
    Wall,
    EXT_WALL,
    zone26,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    4,
    46.900000000000,
    22.600000000000,
    7.500000000000,
    55.400000000000,
    22.600000000000,
    7.500000000000,
    55.400000000000,
    22.600000000000,
    15.000000000000,
    46.900000000000,
    22.600000000000,
    15.000000000000;

  FenestrationSurface:Detailed,
    w26_001,
    Window,
    EXT_WINDOW1,
    s26_006,
    ,
    ,
    ,
    ,
    ,
    4,
    47.200000000000,
    22.600000000000,
    10.550000000000,
    47.200000000000,
    22.600000000000,
    8.750000000000,
    49.100000000000,
    22.600000000000,
    8.750000000000,
    49.100000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w26_002,
    Window,
    EXT_WINDOW1,
    s26_006,
    ,
    ,
    ,
    ,
    ,
    4,
    50.000000000000,
    22.600000000000,
    10.550000000000,
    50.000000000000,
    22.600000000000,
    8.750000000000,
    51.900000000000,
    22.600000000000,
    8.750000000000,
    51.900000000000,
    22.600000000000,
    10.550000000000;

  FenestrationSurface:Detailed,
    w26_003,
    Window,
    EXT_WINDOW1,
    s26_005,
    ,
    ,
    ,
    ,
    ,
    4,
    47.200000000000,
    28.500000000000,
    8.750000000000,
    47.200000000000,
    28.500000000000,
    11.250000000000,
    49.600000000000,
    28.500000000000,
    11.250000000000,
    49.600000000000,
    28.500000000000,
    8.750000000000;

  FenestrationSurface:Detailed,
    w26_004,
    Window,
    EXT_WINDOW1,
    s26_005,
    ,
    ,
    ,
    ,
    ,
    4,
    50.200000000000,
    28.500000000000,
    8.750000000000,
    50.200000000000,
    28.500000000000,
    11.250000000000,
    52.600000000000,
    28.500000000000,
    11.250000000000,
    52.600000000000,
    28.500000000000,
    8.750000000000;
