*********************************************************************************
*  TRNBuild   3.0.294
*********************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   D:\01Response to reviewers\08-huanwindowhuanshijitianqi-chongzuoduizhaozushiyan\08-2026-load2_baseline_03-2025-tpf_huan04-2026-b18\manual_restore_input_processed-v2.b18
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************
*
*--------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.81
*--------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------
LAYER PUTZ
 CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=   1400 : PERT=      0 : PENRT=      0
LAYER KST
 CONDUCTIVITY=  3.564 : CAPACITY=      1 : DENSITY=   1600 : PERT=      0 : PENRT=      0
LAYER DAEMA
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER HOLZ
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600 : PERT=      0 : PENRT=      0
LAYER BET
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200 : PERT=      0 : PENRT=      0
LAYER TEPP
 CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700 : PERT=      0 : PENRT=      0
LAYER ESTR
 CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000 : PERT=      0 : PENRT=      0
LAYER MIWO
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER DAEMM
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
*--------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE
INPUTS_DESCRIPTION
 TGROUND : C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE NOWORKDAY_COPY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=1. 0 1. 1. 
SCHEDULE WORKDAY_occ
 HOURS =0.000 8.000 9.000 12.000 14.000 17.000 18.000 20.000 24.0
 VALUES=0 0.5 0.9 0.5 0.9 0.7 0.1 0 0 
SCHEDULE WORKDAY_lig
 HOURS =0.000 6.000 8.000 18.000 20.000 24.0
 VALUES=0.05 0.6 0.9 0.4 0.05 0.05 
SCHEDULE WORKDAY_equ
 HOURS =0.000 8.000 9.000 12.000 14.000 17.000 18.000 20.000 24.0
 VALUES=0.3 0.5 0.9 0.7 0.9 0.7 0.4 0.3 0.3 
SCHEDULE WEEKEND_occ
 HOURS =0.000 8.000 9.000 12.000 14.000 17.000 18.000 20.000 24.0
 VALUES=0 0.1 0.15 0.1 0.15 0.1 0.05 0 0 
SCHEDULE WEEKEND_lig
 HOURS =0.000 6.000 8.000 18.000 20.000 24.0
 VALUES=0.05 0.1 0.15 0.1 0.05 0.05 
SCHEDULE WEEKEND_equ
 HOURS =0.000 8.000 9.000 12.000 14.000 17.000 18.000 20.000 24.0
 VALUES=0.1 0.15 0.3 0.2 0.3 0.1 0.1 0.1 0.1 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
SCHEDULE NOUSE
 DAYS=1 2 3 4 5 6 7
 HOURLY=NOWORKDAY_COPY NOWORKDAY_COPY NOWORKDAY_COPY NOWORKDAY_COPY NOWORKDAY_COPY NOWORKDAY_COPY NOWORKDAY_COPY
SCHEDULE USE_occ
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY_occ WORKDAY_occ WORKDAY_occ WORKDAY_occ WORKDAY_occ WEEKEND_occ WEEKEND_occ
SCHEDULE USE_lig
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY_lig WORKDAY_lig WORKDAY_lig WORKDAY_lig WORKDAY_lig WEEKEND_lig WEEKEND_lig
SCHEDULE USE_equ
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY_equ WORKDAY_equ WORKDAY_equ WORKDAY_equ WORKDAY_equ WEEKEND_equ WEEKEND_equ
*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION BND_WALL
 LAYERS   = PUTZ  KST   DAEMA GIPS  
 THICKNESS= 0.015 0.175 0.173 0.013 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_WALL
 LAYERS   = PUTZ  KST   DAEMA HOLZ  
 THICKNESS= 0.015 0.175 0.167 0.02  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_ROOF
 LAYERS   = PUTZ  BET   DAEMM HOLZ  
 THICKNESS= 0.015 0.16  0.305 0.02  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_FLOOR
 LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA 
 THICKNESS= 0.005 0.05  0.03  0.16  0.162 
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION BND_CEILING
 LAYERS   = PUTZ  BET   DAEMA HOLZ  
 THICKNESS= 0.015 0.16  0.3   0.03  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION BND_FLOOR
 LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA GIPS  
 THICKNESS= 0.005 0.05  0.03  0.16  0.133 0.013 
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = TEPP  ESTR  DAEMM BET   
 THICKNESS= 0.005 0.05  0.121 0.2   
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  MIWO  GIPS  
 THICKNESS= 0.013 0.1   0.013 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION ADJ_CEILING
 LAYERS   = PUTZ  BET   MIWO  ESTR  TEPP  
 THICKNESS= 0.015 0.16  0.03  0.05  0.005 
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
WINDOW AL_LOWE35
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW EXT_WINDOW2
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW ADJ_WINDOW1
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW ADJ_WINDOW2
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW EXT_WINDOW1_copy
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW EXT_WINDOW1
 WINID=93409 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=1.06 : WHEIG=1.36 : FFRAME=0.1 : UFRAME=89.782 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*--------------------------------------------------------------------------------
*  G a i n s / L o s s e s
*--------------------------------------------------------------------------------
GAIN SIA_2024_Occ_31office
 CONVECTIVE=9 : RADIATIVE=9 : HUMIDITY=0.0055 : ELPOWERFRAC=0 :  AREA_RELATED : CATEGORY=PEOPLE
GAIN SIA_2024_Dev_31office
 CONVECTIVE=20.16 : RADIATIVE=5.04 : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=EQUIPMENT
GAIN SIA_2024_Ltg_31office
 CONVECTIVE=17.172 : RADIATIVE=40.068 : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=LIGHTS
*--------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------
COMFORT COMF001
 CLOTHING=1 : MET=1 : WORK=0 : VELOCITY=0.1 : ELV_AIRSPEED=1 : FSHADE=1 : FPROJECT=0
*--------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------
INFILTRATION INFIL001
 AIRCHANGE=SCHEDULE 0.5*NOUSE
*--------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------
VENTILATION VENT001
 TEMPERATURE=OUTSIDE
 AIRCHANGE=SCHEDULE 2*USE
 SPECFANPOWER=0
 SENSHR=0
 ABSMINHUM=OUTSIDE
 ABSMAXHUM=OUTSIDE
 CALCQAHU=0
*--------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------
COOLING COOL001
 ON=SCHEDULE 50*NOUSE+26
 POWER=999999999
 HUMIDITY=SCHEDULE 46.5*NOUSE+50.5
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
*--------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------
HEATING HEAT001
 ON=SCHEDULE -50*NOUSE+20
 POWER=999999999
 HUMIDITY=0
 RRAD=0
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
*--------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*--------------------------------------------------------------------------------
*
*--------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------
ZONES zone01 zone02 zone03 zone04 zone09 zone10 zone11 zone12 zone13 zone07 zone05 zone06 zone08
*--------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_345_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_345_90 W_90_90 N_180_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  Z o n e  zone01  /  A i r n o d e  zone01
*--------------------------------------------------------------------------------
ZONE zone01
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone01
ROOF         =GROUND_FLOOR : SURF=  1 : AREA=     134.2 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF=  2 : AREA=     134.2 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=  3 : AREA=     29.04 : ADJACENT=zone06 : ADJ_SURF=108 : FRONT : GEOSURF=0.025385
WALL         =ADJ_WALL   : SURF=  4 : AREA=     34.32 : ADJACENT=zone09 : ADJ_SURF=45 : FRONT : GEOSURF=0.03
WALL         =ADJ_WALL   : SURF=  5 : AREA=     12.32 : ADJACENT=zone09 : ADJ_SURF=44 : FRONT : GEOSURF=0.010769
WALL         =ADJ_WALL   : SURF=  6 : AREA=     38.72 : ADJACENT=zone02 : ADJ_SURF=14 : FRONT : GEOSURF=0.033847
WALL         =EXT_WALL   : SURF=  7 : AREA=     13.46 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.011766
WINDOW=EXT_WINDOW1 : SURF=  9 : AREA=      27.9 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.024388
WALL         =EXT_WALL   : SURF=  8 : AREA=     24.14 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.021101
WINDOW=EXT_WINDOW1 : SURF= 10 : AREA=      23.1 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020192
WINDOW=EXT_WINDOW1 : SURF= 11 : AREA=      25.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.022552
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 708.576 : VOLUME= 590.48  : REFAREA= 134.2   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone02  /  A i r n o d e  zone02
*--------------------------------------------------------------------------------
ZONE zone02
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone02
FLOOR        =GROUND_FLOOR : SURF= 12 : AREA=     84.48 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF= 13 : AREA=     84.48 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF= 14 : AREA=     38.72 : ADJACENT=zone01 : ADJ_SURF=6 : BACK : GEOSURF=0.047826
WALL         =ADJ_WALL   : SURF= 15 : AREA=     25.52 : ADJACENT=zone09 : ADJ_SURF=43 : FRONT : GEOSURF=0.031522
WALL         =ADJ_WALL   : SURF= 16 : AREA=     14.52 : ADJACENT=zone10 : ADJ_SURF=51 : FRONT : GEOSURF=0.017935
WALL         =ADJ_WALL   : SURF= 17 : AREA=       2.2 : ADJACENT=zone11 : ADJ_SURF=57 : FRONT : GEOSURF=0.002717
WALL         =ADJ_WALL   : SURF= 18 : AREA=     38.72 : ADJACENT=zone03 : ADJ_SURF=28 : FRONT : GEOSURF=0.047826
WALL         =EXT_WALL   : SURF= 19 : AREA=     14.04 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.017342
WINDOW=EXT_WINDOW1 : SURF= 20 : AREA=      24.9 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.030756
WINDOW=EXT_WINDOW1 : SURF= 21 : AREA=       3.3 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004076
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 446.054 : VOLUME= 371.712 : REFAREA= 84.48   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone03  /  A i r n o d e  zone03
*--------------------------------------------------------------------------------
ZONE zone03
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone03
FLOOR        =GROUND_FLOOR : SURF= 22 : AREA=    126.72 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF= 23 : AREA=    126.72 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF= 24 : AREA=     55.44 : ADJACENT=zone11 : ADJ_SURF=56 : FRONT : GEOSURF=0.05431
WALL         =ADJ_WALL   : SURF= 25 : AREA=      7.92 : ADJACENT=zone12 : ADJ_SURF=71 : FRONT : GEOSURF=0.007759
WALL         =ADJ_WALL   : SURF= 26 : AREA=     38.72 : ADJACENT=zone04 : ADJ_SURF=36 : FRONT : GEOSURF=0.037931
WALL         =EXT_WALL   : SURF= 27 : AREA=     20.46 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.020043
WINDOW=EXT_WINDOW1 : SURF= 29 : AREA=      42.9 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.042026
WALL         =ADJ_WALL   : SURF= 28 : AREA=     38.72 : ADJACENT=zone02 : ADJ_SURF=18 : BACK : GEOSURF=0.037931
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 669.082 : VOLUME= 557.568 : REFAREA= 126.72  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone04  /  A i r n o d e  zone04
*--------------------------------------------------------------------------------
ZONE zone04
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone04
FLOOR        =GROUND_FLOOR : SURF= 30 : AREA=     84.48 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF= 31 : AREA=     84.48 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF= 32 : AREA=      5.28 : ADJACENT=zone12 : ADJ_SURF=70 : FRONT : GEOSURF=0.006522
WALL         =ADJ_WALL   : SURF= 33 : AREA=     36.96 : ADJACENT=zone13 : ADJ_SURF=83 : FRONT : GEOSURF=0.045652
WALL         =ADJ_WALL   : SURF= 34 : AREA=     38.72 : ADJACENT=zone05 : ADJ_SURF=98 : FRONT : GEOSURF=0.047826
WALL         =EXT_WALL   : SURF= 35 : AREA=     13.74 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.016971
WINDOW=EXT_WINDOW1 : SURF= 37 : AREA=      28.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.035203
WALL         =ADJ_WALL   : SURF= 36 : AREA=     38.72 : ADJACENT=zone03 : ADJ_SURF=26 : BACK : GEOSURF=0.047826
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 446.054 : VOLUME= 371.712 : REFAREA= 84.48   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone09  /  A i r n o d e  zone09
*--------------------------------------------------------------------------------
ZONE zone09
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone09
FLOOR        =GROUND_FLOOR : SURF= 38 : AREA=    142.76 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF= 39 : AREA=    142.76 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF= 40 : AREA=      17.6 : ADJACENT=zone06 : ADJ_SURF=112 : FRONT : GEOSURF=0.015873
WALL         =ADJ_WALL   : SURF= 41 : AREA=     20.24 : ADJACENT=zone07 : ADJ_SURF=92 : FRONT : GEOSURF=0.018254
WALL         =ADJ_WALL   : SURF= 42 : AREA=     73.04 : ADJACENT=zone10 : ADJ_SURF=52 : FRONT : GEOSURF=0.065873
WALL         =ADJ_WALL   : SURF= 43 : AREA=     25.52 : ADJACENT=zone02 : ADJ_SURF=15 : BACK : GEOSURF=0.023016
WALL         =ADJ_WALL   : SURF= 44 : AREA=     12.32 : ADJACENT=zone01 : ADJ_SURF=5 : BACK : GEOSURF=0.011111
WALL         =ADJ_WALL   : SURF= 45 : AREA=     34.32 : ADJACENT=zone01 : ADJ_SURF=4 : BACK : GEOSURF=0.030952
WALL         =ADJ_WALL   : SURF= 46 : AREA=     38.72 : ADJACENT=zone06 : ADJ_SURF=113 : FRONT : GEOSURF=0.034921
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 753.773 : VOLUME= 628.144 : REFAREA= 142.76  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone10  /  A i r n o d e  zone10
*--------------------------------------------------------------------------------
ZONE zone10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone10
FLOOR        =GROUND_FLOOR : SURF= 47 : AREA=     54.78 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF= 48 : AREA=     54.78 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF= 49 : AREA=     14.52 : ADJACENT=zone07 : ADJ_SURF=91 : FRONT : GEOSURF=0.016583
WALL         =ADJ_WALL   : SURF= 50 : AREA=     73.04 : ADJACENT=zone11 : ADJ_SURF=58 : FRONT : GEOSURF=0.083417
WALL         =ADJ_WALL   : SURF= 51 : AREA=     14.52 : ADJACENT=zone02 : ADJ_SURF=16 : BACK : GEOSURF=0.016583
WALL         =ADJ_WALL   : SURF= 52 : AREA=     73.04 : ADJACENT=zone09 : ADJ_SURF=42 : BACK : GEOSURF=0.083417
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 289.238 : VOLUME= 241.032 : REFAREA= 54.78   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone11  /  A i r n o d e  zone11
*--------------------------------------------------------------------------------
ZONE zone11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone11
FLOOR        =GROUND_FLOOR : SURF= 53 : AREA=    227.51 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF= 54 : AREA=    227.51 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF= 55 : AREA=      58.3 : ADJACENT=zone12 : ADJ_SURF=72 : FRONT : GEOSURF=0.04052
WALL         =ADJ_WALL   : SURF= 56 : AREA=     55.44 : ADJACENT=zone03 : ADJ_SURF=24 : BACK : GEOSURF=0.038532
WALL         =ADJ_WALL   : SURF= 57 : AREA=       2.2 : ADJACENT=zone02 : ADJ_SURF=17 : BACK : GEOSURF=0.001529
WALL         =ADJ_WALL   : SURF= 58 : AREA=     73.04 : ADJACENT=zone10 : ADJ_SURF=50 : BACK : GEOSURF=0.050765
WALL         =ADJ_WALL   : SURF= 59 : AREA=     70.84 : ADJACENT=zone07 : ADJ_SURF=90 : FRONT : GEOSURF=0.049235
WALL         =ADJ_WALL   : SURF= 60 : AREA=     14.74 : ADJACENT=zone12 : ADJ_SURF=65 : FRONT : GEOSURF=0.010245
WALL         =ADJ_WALL   : SURF= 61 : AREA=      13.2 : ADJACENT=zone12 : ADJ_SURF=64 : FRONT : GEOSURF=0.009174
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 1201.25 : VOLUME= 1001.04 : REFAREA= 227.51  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone12  /  A i r n o d e  zone12
*--------------------------------------------------------------------------------
ZONE zone12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone12
FLOOR        =GROUND_FLOOR : SURF= 62 : AREA=     59.55 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF= 63 : AREA=     59.55 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF= 64 : AREA=      13.2 : ADJACENT=zone11 : ADJ_SURF=61 : BACK : GEOSURF=0.013636
WALL         =ADJ_WALL   : SURF= 65 : AREA=     14.74 : ADJACENT=zone11 : ADJ_SURF=60 : BACK : GEOSURF=0.015227
WALL         =ADJ_WALL   : SURF= 66 : AREA=     10.56 : ADJACENT=zone07 : ADJ_SURF=89 : FRONT : GEOSURF=0.010909
WALL         =ADJ_WALL   : SURF= 67 : AREA=      36.3 : ADJACENT=zone13 : ADJ_SURF=77 : FRONT : GEOSURF=0.0375
WALL         =ADJ_WALL   : SURF= 68 : AREA=     10.56 : ADJACENT=zone13 : ADJ_SURF=76 : FRONT : GEOSURF=0.010909
WALL         =ADJ_WALL   : SURF= 69 : AREA=     36.74 : ADJACENT=zone13 : ADJ_SURF=75 : FRONT : GEOSURF=0.037955
WALL         =ADJ_WALL   : SURF= 70 : AREA=      5.28 : ADJACENT=zone04 : ADJ_SURF=32 : BACK : GEOSURF=0.005455
WALL         =ADJ_WALL   : SURF= 71 : AREA=      7.92 : ADJACENT=zone03 : ADJ_SURF=25 : BACK : GEOSURF=0.008182
WALL         =ADJ_WALL   : SURF= 72 : AREA=      58.3 : ADJACENT=zone11 : ADJ_SURF=55 : BACK : GEOSURF=0.060227
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 314.424 : VOLUME= 262.02  : REFAREA= 59.55   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone13  /  A i r n o d e  zone13
*--------------------------------------------------------------------------------
ZONE zone13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone13
FLOOR        =GROUND_FLOOR : SURF= 73 : AREA=     162.8 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF= 74 : AREA=     162.8 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF= 75 : AREA=     36.74 : ADJACENT=zone12 : ADJ_SURF=69 : BACK : GEOSURF=0.030254
WALL         =ADJ_WALL   : SURF= 76 : AREA=     10.56 : ADJACENT=zone12 : ADJ_SURF=68 : BACK : GEOSURF=0.008696
WALL         =ADJ_WALL   : SURF= 77 : AREA=      36.3 : ADJACENT=zone12 : ADJ_SURF=67 : BACK : GEOSURF=0.029891
WALL         =ADJ_WALL   : SURF= 78 : AREA=     20.24 : ADJACENT=zone07 : ADJ_SURF=88 : FRONT : GEOSURF=0.016667
WALL         =ADJ_WALL   : SURF= 79 : AREA=      17.6 : ADJACENT=zone08 : ADJ_SURF=121 : FRONT : GEOSURF=0.014493
WALL         =ADJ_WALL   : SURF= 80 : AREA=     38.72 : ADJACENT=zone08 : ADJ_SURF=120 : FRONT : GEOSURF=0.031883
WALL         =ADJ_WALL   : SURF= 81 : AREA=     34.32 : ADJACENT=zone05 : ADJ_SURF=100 : FRONT : GEOSURF=0.028261
WALL         =ADJ_WALL   : SURF= 82 : AREA=     11.44 : ADJACENT=zone05 : ADJ_SURF=99 : FRONT : GEOSURF=0.00942
WALL         =ADJ_WALL   : SURF= 83 : AREA=     36.96 : ADJACENT=zone04 : ADJ_SURF=33 : BACK : GEOSURF=0.030435
 REGIME
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENT001
 CAPACITANCE = 859.584 : VOLUME= 716.32  : REFAREA= 162.8   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone07  /  A i r n o d e  zone07
*--------------------------------------------------------------------------------
ZONE zone07
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone07
FLOOR        =GROUND_FLOOR : SURF= 84 : AREA=     272.8 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF= 85 : AREA=     272.8 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF= 86 : AREA=      43.7 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.024954
WINDOW=EXT_WINDOW1 : SURF= 94 : AREA=      92.7 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.052935
WALL         =ADJ_WALL   : SURF= 87 : AREA=     38.72 : ADJACENT=zone08 : ADJ_SURF=122 : FRONT : GEOSURF=0.022111
WALL         =ADJ_WALL   : SURF= 88 : AREA=     20.24 : ADJACENT=zone13 : ADJ_SURF=78 : BACK : GEOSURF=0.011558
WALL         =ADJ_WALL   : SURF= 89 : AREA=     10.56 : ADJACENT=zone12 : ADJ_SURF=66 : BACK : GEOSURF=0.00603
WALL         =ADJ_WALL   : SURF= 90 : AREA=     70.84 : ADJACENT=zone11 : ADJ_SURF=59 : BACK : GEOSURF=0.040452
WALL         =ADJ_WALL   : SURF= 91 : AREA=     14.52 : ADJACENT=zone10 : ADJ_SURF=49 : BACK : GEOSURF=0.008291
WALL         =ADJ_WALL   : SURF= 92 : AREA=     20.24 : ADJACENT=zone09 : ADJ_SURF=41 : BACK : GEOSURF=0.011558
WALL         =ADJ_WALL   : SURF= 93 : AREA=     38.72 : ADJACENT=zone06 : ADJ_SURF=111 : FRONT : GEOSURF=0.022111
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1440.38 : VOLUME= 1200.32 : REFAREA= 272.8   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone05  /  A i r n o d e  zone05
*--------------------------------------------------------------------------------
ZONE zone05
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone05
FLOOR        =GROUND_FLOOR : SURF= 95 : AREA=   229.472 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF= 96 : AREA=   229.472 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF= 97 : AREA=      24.1 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.017185
WINDOW=EXT_WINDOW1 : SURF=105 : AREA=      50.7 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036153
WALL         =ADJ_WALL   : SURF= 98 : AREA=     38.72 : ADJACENT=zone04 : ADJ_SURF=34 : BACK : GEOSURF=0.02761
WALL         =ADJ_WALL   : SURF= 99 : AREA=     11.44 : ADJACENT=zone13 : ADJ_SURF=82 : BACK : GEOSURF=0.008158
WALL         =ADJ_WALL   : SURF=100 : AREA=     34.32 : ADJACENT=zone13 : ADJ_SURF=81 : BACK : GEOSURF=0.024473
WALL         =ADJ_WALL   : SURF=101 : AREA=    46.159 : ADJACENT=zone08 : ADJ_SURF=119 : FRONT : GEOSURF=0.032913
WALL         =EXT_WALL   : SURF=102 : AREA=      24.8 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.017684
WINDOW=EXT_WINDOW1 : SURF=103 : AREA=    23.732 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.016923
WINDOW=EXT_WINDOW1 : SURF=104 : AREA=    26.506 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.018901
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 COMFORT     = COMF001    : COMFID=   1 : MRT= INTERNAL : GEOPOS= 0
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 1211.61 : VOLUME= 1009.68 : REFAREA= 229.472 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone06  /  A i r n o d e  zone06
*--------------------------------------------------------------------------------
ZONE zone06
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone06
FLOOR        =GROUND_FLOOR : SURF=106 : AREA=    151.36 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF=107 : AREA=    151.36 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=108 : AREA=     29.04 : ADJACENT=zone01 : ADJ_SURF=3 : BACK : GEOSURF=0.023404
WALL         =EXT_WALL   : SURF=109 : AREA=     25.54 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020583
WINDOW=EXT_WINDOW1 : SURF=114 : AREA=      25.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020793
WINDOW=EXT_WINDOW1 : SURF=115 : AREA=      26.1 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.021035
WALL         =EXT_WALL   : SURF=110 : AREA=     15.14 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.012202
WINDOW=EXT_WINDOW1 : SURF=116 : AREA=      31.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.025387
WALL         =ADJ_WALL   : SURF=111 : AREA=     38.72 : ADJACENT=zone07 : ADJ_SURF=93 : BACK : GEOSURF=0.031206
WALL         =ADJ_WALL   : SURF=112 : AREA=      17.6 : ADJACENT=zone09 : ADJ_SURF=40 : BACK : GEOSURF=0.014184
WALL         =ADJ_WALL   : SURF=113 : AREA=     38.72 : ADJACENT=zone09 : ADJ_SURF=46 : BACK : GEOSURF=0.031206
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 COMFORT     = COMF001    : COMFID=   2 : MRT= INTERNAL : GEOPOS= 0
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 799.181 : VOLUME= 665.984 : REFAREA= 151.36  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  zone08  /  A i r n o d e  zone08
*--------------------------------------------------------------------------------
ZONE zone08
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE zone08
ROOF         =GROUND_FLOOR : SURF=117 : AREA=    183.36 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF=118 : AREA=    183.36 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=119 : AREA=    46.159 : ADJACENT=zone05 : ADJ_SURF=101 : BACK : GEOSURF=0.03467
WALL         =ADJ_WALL   : SURF=120 : AREA=     38.72 : ADJACENT=zone13 : ADJ_SURF=80 : BACK : GEOSURF=0.029082
WALL         =ADJ_WALL   : SURF=121 : AREA=      17.6 : ADJACENT=zone13 : ADJ_SURF=79 : BACK : GEOSURF=0.013219
WALL         =ADJ_WALL   : SURF=122 : AREA=     38.72 : ADJACENT=zone07 : ADJ_SURF=87 : BACK : GEOSURF=0.029082
WALL         =EXT_WALL   : SURF=123 : AREA=    14.784 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.011104
WINDOW=EXT_WINDOW1 : SURF=125 : AREA=    30.737 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.023087
WALL         =EXT_WALL   : SURF=124 : AREA=    26.239 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.019708
WINDOW=EXT_WINDOW1 : SURF=126 : AREA=    26.506 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.019908
WINDOW=EXT_WINDOW1 : SURF=127 : AREA=    26.814 : EXTERNAL : ORI=S_345_90 : FSKY=0.5 : GEOSURF=0.02014
 REGIME
 GAIN        = SIA_2024_Occ_31office : SCALE= SCHEDULE 1*USE_occ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Dev_31office : SCALE= SCHEDULE 1*USE_equ : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = SIA_2024_Ltg_31office : SCALE= SCHEDULE 1*USE_lig : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 INFILTRATION= INFIL001
 VENTILATION = VENT001
 COOLING     = COOL001
 HEATING     = HEAT001
 CAPACITANCE = 968.142 : VOLUME= 806.785 : REFAREA= 183.36  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = zone01 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  62 : PMV - obsolete use new comfort outputs (Version 16: Predicted mean vote)
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
 AIRNODES = zone02 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  62 : PMV - obsolete use new comfort outputs (Version 16: Predicted mean vote)
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
 AIRNODES = zone03 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  62 : PMV - obsolete use new comfort outputs (Version 16: Predicted mean vote)
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        =   3 : QCSURF - total convection to air from all surfaces within airnode (incl. internal shading)
 AIRNODES = zone04 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  62 : PMV - obsolete use new comfort outputs (Version 16: Predicted mean vote)
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        =  74 : QTSPAS - total solar radiation passing (trans+abs) the glass surface of external windows of airnode
 AIRNODES = zone09 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = zone10 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = zone11 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = zone12 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = zone13 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = zone07 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = zone05 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  62 : PMV - obsolete use new comfort outputs (Version 16: Predicted mean vote)
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 124 : COMFID = 1,  : PMV - Predicted mean vote (incl. elevated air speed)
 AIRNODES = zone06 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  62 : PMV - obsolete use new comfort outputs (Version 16: Predicted mean vote)
        =   2 : QSENS - sensible energy demand of airnode, heating(-), cooling(+)
        =  10 : QLATD - latent energy demand of airnode, humidification(-), dehumidifcation (+)
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 126 : COMFID = 2,  : PPD - Percentage of person dissatisfied (incl. elevated air speed)
 AIRNODES = zone08 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*--------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : 2-WSV_#3_Ar90
Window ID   : 201
Tilt        : 90.0
Glazings    : 2
Frame       :  3 Wood                  2.270
Spacer      :  2 Class2                0.068   1.550  -0.143
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Ar90/Air1 16.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.504 0.507 0.499 0.489 0.475 0.449 0.392 0.284 0.130 0.000 0.418
Abs1  0.171 0.172 0.174 0.178 0.184 0.191 0.197 0.199 0.184 0.000 0.185
Abs2  0.094 0.095 0.103 0.108 0.109 0.112 0.121 0.125 0.086 0.000 0.109
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.230 0.226 0.224 0.225 0.231 0.248 0.290 0.391 0.600 1.000 0.279
Rbsol 0.232 0.226 0.224 0.226 0.237 0.256 0.294 0.382 0.582 0.999 0.280
Tvis  0.717 0.721 0.711 0.697 0.678 0.641 0.559 0.405 0.186 0.000 0.596
Rfvis 0.133 0.127 0.126 0.130 0.142 0.169 0.229 0.365 0.620 1.000 0.207
Rbvis 0.131 0.124 0.121 0.124 0.136 0.160 0.208 0.313 0.540 0.999 0.189
SHGC  0.620   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.780
Layer ID#         7199    37003        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.837    0.037        0        0        0        0
Emis B           0.837    0.837        0        0        0        0
Thickness(mm)      6.0      6.0        0        0        0        0
Cond(W/m2-K     ) 166.7    166.7        0        0        0        0
Spectral File  ip_fl_6.ipe 37003_IP_ipl         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
0        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
783        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
783        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12
BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : AL_LowE_Ar90_g032_VT050
Window ID   : 93409
Tilt        : 90.0
Glazings    : 2
Frame       :  3 Wood                  2.270
Spacer      :  2 Class2                0.068   1.550  -0.143
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Ar90/Air1 16.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001
2              0       0      0      0      0       0      0       0       0
3              0       0      0      0      0       0      0       0       0
4              0       0      0      0      0       0      0       0       0
5              0       0      0      0      0       0      0       0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.288 0.289 0.285 0.280 0.273 0.259 0.228 0.169 0.081 0.000 0.241
Abs1  0.324 0.327 0.333 0.336 0.335 0.335 0.340 0.335 0.264 0.001 0.327
Abs2  0.018 0.018 0.018 0.018 0.019 0.019 0.019 0.017 0.013 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.370 0.365 0.364 0.366 0.374 0.387 0.414 0.480 0.643 0.999 0.403
Rbsol 0.394 0.390 0.387 0.387 0.392 0.404 0.433 0.509 0.672 1.000 0.425
Tvis  0.421 0.423 0.417 0.410 0.399 0.379 0.334 0.246 0.117 0.000 0.353
Rfvis 0.263 0.257 0.256 0.258 0.267 0.284 0.317 0.396 0.587 0.999 0.305
Rbvis 0.277 0.272 0.270 0.273 0.283 0.303 0.349 0.458 0.671 1.000 0.333
SHGC  0.320   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.500
Layer ID#        33025    33000        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.860    0.860        0        0        0        0
Emis B           0.030    0.860        0        0        0        0
Thickness(mm)      6.0      4.0        0        0        0        0
Cond(W/m2-K     ) 166.7    250.0        0        0        0        0
Spectral File 33025_GU_HPN 33000_GU_Flo         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   0.00  0.00  0.00  1.34 1.34  1.05 1.05  1.08 1.08  1.10 1.10
0        6.71   0.00  0.00  0.00  1.34 1.34  1.05 1.05  1.08 1.08  1.10 1.10
783        0.00   0.00  0.00  0.00  1.34 1.34  1.05 1.05  1.08 1.08  1.10 1.10
783        6.71   0.00  0.00  0.00  1.34 1.34  1.05 1.05  1.08 1.08  1.10 1.10
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
   201   2-WSV_#3_Ar90                            6/16/6           1.1  0.62  0.504  0.23  0.78
 93409   AL_LowE_Ar90_g032_VT050                  6/16/4           1.08  0.32  0.288  0.37  0.5
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 16.600000000000 60.000000000000 0.000000000000
vertex 2 16.600000000000 53.400000000000 0.000000000000
vertex 3 8.800000000000 53.400000000000 0.000000000000
vertex 4 8.800000000000 50.600000000000 0.000000000000
vertex 5 0.000000000000 50.600000000000 0.000000000000
vertex 6 0.000000000000 60.000000000000 0.000000000000
vertex 7 0.000000000000 60.000000000000 4.400000000000
vertex 8 0.000000000000 50.600000000000 4.400000000000
vertex 9 8.800000000000 50.600000000000 4.400000000000
vertex 10 8.800000000000 53.400000000000 4.400000000000
vertex 11 16.600000000000 53.400000000000 4.400000000000
vertex 12 16.600000000000 60.000000000000 4.400000000000
vertex 13 0.000000000000 59.900000000000 3.100000000000
vertex 14 0.000000000000 59.900000000000 0.100000000000
vertex 15 0.000000000000 50.600000000000 0.100000000000
vertex 16 0.000000000000 50.600000000000 3.100000000000
vertex 17 16.600000000000 60.000000000000 3.100000000000
vertex 18 16.600000000000 60.000000000000 0.100000000000
vertex 19 8.900000000000 60.000000000000 0.100000000000
vertex 20 8.900000000000 60.000000000000 3.100000000000
vertex 21 8.700000000000 60.000000000000 3.100000000000
vertex 22 8.700000000000 60.000000000000 0.100000000000
vertex 23 0.100000000000 60.000000000000 0.100000000000
vertex 24 0.100000000000 60.000000000000 3.100000000000
vertex 25 8.800000000000 41.000000000000 0.000000000000
vertex 26 0.000000000000 41.000000000000 0.000000000000
vertex 27 0.000000000000 41.000000000000 4.400000000000
vertex 28 8.800000000000 41.000000000000 4.400000000000
vertex 29 8.800000000000 44.799999999680 4.400000000000
vertex 30 8.800000000000 44.799999999680 0.000000000000
vertex 31 8.800000000000 41.499999999680 4.400000000000
vertex 32 8.800000000000 41.499999999680 0.000000000000
vertex 33 0.000000000000 49.300000000000 3.100000000000
vertex 34 0.000000000000 49.300000000000 0.100000000000
vertex 35 0.000000000000 41.000000000000 0.100000000000
vertex 36 0.000000000000 41.000000000000 3.100000000000
vertex 37 0.000000000000 50.500000000000 3.100000000000
vertex 38 0.000000000000 50.500000000000 0.100000000000
vertex 39 0.000000000000 49.400000000000 0.100000000000
vertex 40 0.000000000000 49.400000000000 3.100000000000
vertex 41 8.800000000000 26.600000000000 0.000000000000
vertex 42 0.000000000000 26.600000000000 0.000000000000
vertex 43 0.000000000000 26.600000000000 4.400000000000
vertex 44 8.800000000000 26.600000000000 4.400000000000
vertex 45 8.800000000000 28.400000000000 4.400000000000
vertex 46 8.800000000000 28.400000000000 0.000000000000
vertex 47 0.000000000000 40.900000000000 3.100000000000
vertex 48 0.000000000000 40.900000000000 0.100000000000
vertex 49 0.000000000000 26.600000000000 0.100000000000
vertex 50 0.000000000000 26.600000000000 3.100000000000
vertex 51 8.800000000000 17.000000000000 0.000000000000
vertex 52 0.000000000000 17.000000000000 0.000000000000
vertex 53 0.000000000000 17.000000000000 4.400000000000
vertex 54 8.800000000000 17.000000000000 4.400000000000
vertex 55 8.800000000000 25.400000000000 4.400000000000
vertex 56 8.800000000000 25.400000000000 0.000000000000
vertex 57 0.000000000000 26.500000000000 3.100000000000
vertex 58 0.000000000000 26.500000000000 0.100000000000
vertex 59 0.000000000000 17.000000000000 0.100000000000
vertex 60 0.000000000000 17.000000000000 3.100000000000
vertex 61 25.400000000001 53.400000000000 0.000000000000
vertex 62 25.400000000001 44.800000000000 0.000000000000
vertex 63 8.800000000000 44.800000000000 0.000000000000
vertex 64 8.800000000000 44.800000000000 4.400000000000
vertex 65 25.400000000001 44.800000000000 4.400000000000
vertex 66 25.400000000001 53.400000000000 4.400000000000
vertex 67 25.400000000001 49.399999999740 4.400000000000
vertex 68 25.400000000001 49.399999999740 0.000000000000
vertex 69 8.800000000000 50.600000000420 4.400000000000
vertex 70 8.800000000000 50.600000000420 0.000000000000
vertex 71 16.600000000460 53.400000000000 4.400000000000
vertex 72 16.600000000460 53.400000000000 0.000000000000
vertex 73 25.400000000001 41.500000000000 0.000000000000
vertex 74 8.800000000000 41.500000000000 0.000000000000
vertex 75 8.800000000000 41.500000000000 4.400000000000
vertex 76 25.400000000001 41.500000000000 4.400000000000
vertex 77 25.400000000000 41.500000000000 0.000000000000
vertex 78 25.400000000000 25.400000000000 0.000000000000
vertex 79 22.050000000000 25.400000000000 0.000000000000
vertex 80 22.050000000000 28.400000000000 0.000000000000
vertex 81 22.050000000000 28.400000000000 4.400000000000
vertex 82 22.050000000000 25.400000000000 4.400000000000
vertex 83 25.400000000000 25.400000000000 4.400000000000
vertex 84 25.400000000000 41.500000000000 4.400000000000
vertex 85 8.800000000000 41.000000000410 4.400000000000
vertex 86 8.800000000000 41.000000000410 0.000000000000
vertex 87 25.400000000000 23.000000000000 0.000000000000
vertex 88 17.150000000000 23.000000000000 0.000000000000
vertex 89 17.150000000000 25.400000000000 0.000000000000
vertex 90 17.150000000000 25.400000000000 4.400000000000
vertex 91 17.150000000000 23.000000000000 4.400000000000
vertex 92 25.400000000000 23.000000000000 4.400000000000
vertex 93 25.400000000000 14.400000000000 0.000000000000
vertex 94 8.800000000000 14.400000000000 0.000000000000
vertex 95 8.800000000000 14.400000000000 4.400000000000
vertex 96 25.400000000000 14.400000000000 4.400000000000
vertex 97 25.400000000000 18.400000000260 4.400000000000
vertex 98 25.400000000000 18.400000000260 0.000000000000
vertex 99 16.600000000460 14.400000000000 4.400000000000
vertex 100 16.600000000460 14.400000000000 0.000000000000
vertex 101 8.800000000000 17.000000000400 4.400000000000
vertex 102 8.800000000000 17.000000000400 0.000000000000
vertex 103 34.200000000001 49.400000000000 0.000000000000
vertex 104 34.200000000001 18.400000000000 0.000000000000
vertex 105 25.400000000001 18.400000000000 0.000000000000
vertex 106 25.400000000001 49.400000000000 0.000000000000
vertex 107 25.400000000001 49.400000000000 4.400000000000
vertex 108 25.400000000001 18.400000000000 4.400000000000
vertex 109 34.200000000001 18.400000000000 4.400000000000
vertex 110 34.200000000001 49.400000000000 4.400000000000
vertex 111 34.200000000001 18.500000000000 3.100000000000
vertex 112 34.200000000001 18.500000000000 0.100000000000
vertex 113 34.200000000001 49.400000000000 0.100000000000
vertex 114 34.200000000001 49.400000000000 3.100000000000
vertex 115 25.400000000001 23.000000000800 4.400000000000
vertex 116 25.400000000001 23.000000000800 0.000000000000
vertex 117 25.400000000001 25.399999999600 4.400000000000
vertex 118 25.400000000001 25.399999999600 0.000000000000
vertex 119 25.400000000001 41.499999999300 4.400000000000
vertex 120 25.400000000001 41.499999999300 0.000000000000
vertex 121 25.400000000001 44.799999999200 4.400000000000
vertex 122 25.400000000001 44.799999999200 0.000000000000
vertex 123 16.600000000000 14.400000000000 4.400000000000
vertex 124 16.600000000000 14.400000000000 0.000000000000
vertex 125 16.600000000000 3.909365608770 4.400000000000
vertex 126 16.600000000000 3.909365608770 0.000000000000
vertex 127 0.000000000000 0.000000000000 4.400000000000
vertex 128 0.000000000000 0.000000000000 0.000000000000
vertex 129 8.900000000000 2.095985175786 3.100000000000
vertex 130 8.900000000000 2.095985175786 0.100000000000
vertex 131 16.600000000000 3.909365608770 0.100000000000
vertex 132 16.600000000000 3.909365608770 3.100000000000
vertex 133 0.100000000000 0.023550395234 3.100000000000
vertex 134 0.100000000000 0.023550395234 0.100000000000
vertex 135 8.700000000000 2.048884385319 0.100000000000
vertex 136 8.700000000000 2.048884385319 3.100000000000
vertex 137 0.000000000000 16.900000000000 3.100000000000
vertex 138 0.000000000000 16.900000000000 0.100000000000
vertex 139 0.000000000000 0.000000000000 0.100000000000
vertex 140 0.000000000000 0.000000000000 3.100000000000
vertex 141 34.200000000000 60.000000000000 0.000000000000
vertex 142 34.200000000000 49.400000000000 0.000000000000
vertex 143 25.400000000000 49.400000000000 0.000000000000
vertex 144 25.400000000000 53.400000000000 0.000000000000
vertex 145 25.400000000000 53.400000000000 4.400000000000
vertex 146 25.400000000000 49.400000000000 4.400000000000
vertex 147 34.200000000000 49.400000000000 4.400000000000
vertex 148 34.200000000000 60.000000000000 4.400000000000
vertex 149 34.100000000001 60.000000000000 3.100000000000
vertex 150 34.100000000001 60.000000000000 0.100000000000
vertex 151 25.500000000001 60.000000000000 0.100000000000
vertex 152 25.500000000001 60.000000000000 3.100000000000
vertex 153 25.300000000001 60.000000000000 3.100000000000
vertex 154 25.300000000001 60.000000000000 0.100000000000
vertex 155 34.200000000000 49.500000000000 3.100000000000
vertex 156 34.200000000000 49.500000000000 0.100000000000
vertex 157 34.200000000000 60.000000000000 0.100000000000
vertex 158 34.200000000000 60.000000000000 3.100000000000
vertex 159 34.200000000000 18.400000000000 0.000000000000
vertex 160 34.200000000000 8.054235169875 0.000000000000
vertex 161 25.400000000000 18.400000000000 0.000000000000
vertex 162 34.200000000000 8.054235169875 4.400000000000
vertex 163 34.200000000000 18.400000000000 4.400000000000
vertex 164 25.400000000000 18.400000000000 4.400000000000
vertex 165 34.200000000000 8.154235200000 3.100000000000
vertex 166 34.200000000000 8.154235200000 0.100000000000
vertex 167 34.200000000000 18.400000000000 0.100000000000
vertex 168 34.200000000000 18.400000000000 3.100000000000
vertex 169 25.500000000001 6.005350784556 3.100000000000
vertex 170 25.500000000001 6.005350784556 0.100000000000
vertex 171 34.100000000001 8.030684774641 0.100000000000
vertex 172 34.100000000001 8.030684774641 3.100000000000
vertex 173 25.300000000001 5.958249994089 0.100000000000
vertex 174 25.300000000001 5.958249994089 3.100000000000


zone zone01
roof 1 1 2 3 4 5 6
roof 2 7 8 9 10 11 12
wall 3 11 2 1 12
wall 4 10 3 2 11
wall 5 9 4 3 10
wall 6 8 5 4 9
wall 7 7 6 5 8
window 9 13 14 15 16
wall 8 12 1 6 7
window 10 17 18 19 20
window 11 21 22 23 24

zone zone02
floor 12 4 25 26 5
roof 13 8 27 28 9
wall 14 9 4 5 8
wall 15 29 30 4 9
wall 16 31 32 30 29
wall 17 28 25 32 31
wall 18 27 26 25 28
wall 19 8 5 26 27
window 20 33 34 35 36
window 21 37 38 39 40

zone zone03
floor 22 25 41 42 26
roof 23 27 43 44 28
wall 24 45 46 25 28
wall 25 44 41 46 45
wall 26 43 42 41 44
wall 27 27 26 42 43
window 29 47 48 49 50
wall 28 28 25 26 27

zone zone04
floor 30 41 51 52 42
roof 31 43 53 54 44
wall 32 55 56 41 44
wall 33 54 51 56 55
wall 34 53 52 51 54
wall 35 43 42 52 53
window 37 57 58 59 60
wall 36 44 41 42 43

zone zone09
floor 38 61 62 63 3
roof 39 10 64 65 66
wall 40 67 68 61 66
wall 41 65 62 68 67
wall 42 64 63 62 65
wall 43 69 70 63 64
wall 44 10 3 70 69
wall 45 71 72 3 10
wall 46 66 61 72 71

zone zone10
floor 47 62 73 74 63
roof 48 64 75 76 65
wall 49 76 73 62 65
wall 50 75 74 73 76
wall 51 64 63 74 75
wall 52 65 62 63 64

zone zone11
floor 53 77 78 79 80 46 74
roof 54 75 45 81 82 83 84
wall 55 45 46 80 81
wall 56 85 86 46 45
wall 57 75 74 86 85
wall 58 84 77 74 75
wall 59 83 78 77 84
wall 60 82 79 78 83
wall 61 81 80 79 82

zone zone12
floor 62 78 87 88 89 56 46 80 79
roof 63 45 55 90 91 92 83 82 81
wall 64 82 79 80 81
wall 65 83 78 79 82
wall 66 92 87 78 83
wall 67 91 88 87 92
wall 68 90 89 88 91
wall 69 55 56 89 90
wall 70 44 41 56 55
wall 71 45 46 41 44
wall 72 81 80 46 45

zone zone13
floor 73 87 93 94 56 89 88
roof 74 55 95 96 92 91 90
wall 75 90 89 56 55
wall 76 91 88 89 90
wall 77 92 87 88 91
wall 78 97 98 87 92
wall 79 96 93 98 97
wall 80 99 100 93 96
wall 81 95 94 100 99
wall 82 101 102 94 95
wall 83 55 56 102 101

zone zone07
floor 84 103 104 105 106
roof 85 107 108 109 110
wall 86 109 104 103 110
window 94 111 112 113 114
wall 87 108 105 104 109
wall 88 115 116 105 108
wall 89 117 118 116 115
wall 90 119 120 118 117
wall 91 121 122 120 119
wall 92 107 106 122 121
wall 93 110 103 106 107

zone zone05
floor 95 124 126 128 52 51 94
roof 96 53 127 125 123 95 54
wall 97 53 52 128 127
window 105 137 138 139 140
wall 98 54 51 52 53
wall 99 95 94 51 54
wall 100 123 124 94 95
wall 101 125 126 124 123
wall 102 127 128 126 125
window 103 129 130 131 132
window 104 133 134 135 136

zone zone06
floor 106 141 142 143 144 2 1
roof 107 12 11 145 146 147 148
wall 108 12 1 2 11
wall 109 148 141 1 12
window 114 149 150 151 152
window 115 153 154 18 17
wall 110 147 142 141 148
window 116 155 156 157 158
wall 111 146 143 142 147
wall 112 145 144 143 146
wall 113 11 2 144 145

zone zone08
roof 117 159 160 126 124 93 161
roof 118 123 125 162 163 164 96
wall 119 123 124 126 125
wall 120 96 93 124 123
wall 121 164 161 93 96
wall 122 163 159 161 164
wall 123 162 160 159 163
window 125 165 166 167 168
wall 124 125 126 160 162
window 126 169 170 171 172
window 127 132 131 173 174
_EXTENSION_BuildingGeometry_END_


_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_

_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_


_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_


_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_


_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_



